          busGroup.add(createCatenaryJumper(new THREE.Vector3(b1x, T.cbTermY, zCbA - T.cbTermOffsetX), new THREE.Vector3(b1x, dsTermY, zA1 + dsOff), 0.2, 5, MatLib.copperConductor, vTag, 'db_b1A', twin));
          busGroup.add(createCatenaryJumper(new THREE.Vector3(b1x, dsTermY, zA1 - dsOff), new THREE.Vector3(b1x, busY, busAZ + pOff), 0.35, 6, MatLib.copperConductor, vTag, 'db_busA', twin));

          busGroup.add(createCatenaryJumper(new THREE.Vector3(b1x, dsTermY, 0), new THREE.Vector3(b1x, dsTermY, zB1 - dsOff), 0.16, 5, MatLib.copperConductor, vTag, 'db_b1B', twin));
          busGroup.add(createCatenaryJumper(new THREE.Vector3(b1x, dsTermY, zB1 + dsOff), new THREE.Vector3(b1x, cbY, zCbB - cbOff), 0.2, 5, MatLib.copperConductor, vTag, 'db_b1B', twin));
          busGroup.add(createCatenaryJumper(new THREE.Vector3(b1x, cbY, zCbB + cbOff), new THREE.Vector3(b1x, dsTermY, zB2 - dsOff), 0.2, 5, MatLib.copperConductor, vTag, 'db_b1B', twin));
          busGroup.add(createCatenaryJumper(new THREE.Vector3(b1x, dsTermY, zB2 + dsOff), new THREE.Vector3(b1x, busY, busBZ + pOff), 0.35, 6, MatLib.copperConductor, vTag, 'db_busB', twin));

          // Bay 2: Main Bus A & Bus B feed through (89-2A1 -> 52-2A -> 89-2A2) and (89-2B2 -> 52-2B -> 89-2B1) into Center TR-01 Node (z=0) -> TR-01 HV
          busGroup.add(createCatenaryJumper(new THREE.Vector3(b2x, busY, busAZ + pOff), new THREE.Vector3(b2x, dsTermY, zA1 - dsOff), 0.35, 6, MatLib.copperConductor, vTag, 'db_b2A', twin));
          busGroup.add(createCatenaryJumper(new THREE.Vector3(b2x, dsTermY, zA1 + dsOff), new THREE.Vector3(b2x, cbY, zCbA - cbOff), 0.2, 5, MatLib.copperConductor, vTag, 'db_b2A', twin));
          busGroup.add(createCatenaryJumper(new THREE.Vector3(b2x, cbY, zCbA + cbOff), new THREE.Vector3(b2x, dsTermY, zA2 - dsOff), 0.2, 5, MatLib.copperConductor, vTag, 'db_b2A', twin));
          busGroup.add(createCatenaryJumper(new THREE.Vector3(b2x, dsTermY, zA2 + dsOff), new THREE.Vector3(b2x, dsTermY, 0), 0.16, 5, MatLib.copperConductor, vTag, 'db_b2A', twin));

          busGroup.add(createCatenaryJumper(new THREE.Vector3(b2x, busY, busBZ + pOff), new THREE.Vector3(b2x, dsTermY, zB2 + dsOff), 0.35, 6, MatLib.copperConductor, vTag, 'db_b2B', twin));
          busGroup.add(createCatenaryJumper(new THREE.Vector3(b2x, dsTermY, zB2 - dsOff), new THREE.Vector3(b2x, cbY, zCbB + cbOff), 0.2, 5, MatLib.copperConductor, vTag, 'db_b2B', twin));
          busGroup.add(createCatenaryJumper(new THREE.Vector3(b2x, cbY, zCbB - cbOff), new THREE.Vector3(b2x, dsTermY, zB1 + dsOff), 0.2, 5, MatLib.copperConductor, vTag, 'db_b2B', twin));
          busGroup.add(createCatenaryJumper(new THREE.Vector3(b2x, dsTermY, zB1 - dsOff), new THREE.Vector3(b2x, dsTermY, 0), 0.16, 5, MatLib.copperConductor, vTag, 'db_b2B', twin));

          busGroup.add(createCatenaryJumper(new THREE.Vector3(b2x, dsTermY, 0), txHvTarget(pIdx), 0.45, 7, MatLib.copperConductor, vTag, 'tx_hv', twin));
        });
      }

      scene.add(busGroup);
      return busGroup;
    }

    // BUILDER 9: STATION SERVICE TRANSFORMER & WALK-IN CONTROL HOUSE INTERIOR
    function buildStationService(scene, layout = getBusLayoutConfig('single')) {
      const L = layout;
      const auxGroup = new THREE.Group();
      auxGroup.name = 'auxiliary';
      auxGroup.userData = { componentId: 'auxiliary' };
      auxGroup.position.set(0, 0, 0);

      const subparts = {};
      const floorY = 0.48; // Matches ctrlHouse interior epoxy floor top
      const chShiftX = L.ctrlX - 7.0;
      const chShiftZ = L.ctrlZ;

      // 1. 100 kVA Outdoor Auxiliary Step-Down Transformer Tank & Cooling Fins (Relocated to Fenced 13.8 kV Secondary Bay)
      const auxTankGroup = new THREE.Group();
      auxTankGroup.name = 'aux-tx-tank';
      auxTankGroup.position.set(L.sstX, 0, L.sstZ);
      const auxPad = new THREE.Mesh(new THREE.BoxGeometry(2.2, 0.24, 2.0), MatLib.concretePad);
      auxPad.position.set(0, 0.12, 0);
      const tank = new THREE.Mesh(new THREE.BoxGeometry(1.4, 1.4, 1.2), MatLib.transformerTank);
      tank.position.set(0, 0.94, 0);
      tank.castShadow = true;
      for (let z = -0.45; z <= 0.45; z += 0.225) {
        const finL = new THREE.Mesh(new THREE.BoxGeometry(0.16, 1.05, 0.04), MatLib.radiatorFin);
        finL.position.set(-0.78, 0.9, z);
        const finR = new THREE.Mesh(new THREE.BoxGeometry(0.16, 1.05, 0.04), MatLib.radiatorFin);
        finR.position.set(0.78, 0.9, z);
        auxTankGroup.add(finL, finR);
      }
      auxTankGroup.add(auxPad, tank);
      auxGroup.add(auxTankGroup);
      auxTankGroup.userData.basePos = auxTankGroup.position.clone();
      subparts['aux-tx-tank'] = auxTankGroup;

      // 2. 13.8 kV Primary Bushings & Expulsion Cutout Fuses
      const auxBushGroup = new THREE.Group();
      auxBushGroup.name = 'aux-tx-bushings';
      auxBushGroup.position.set(L.sstX, 0, L.sstZ);
      [-0.4, 0, 0.4].forEach(x => {
        const b = createRibbedInsulator(0.65, 0.085, 5, MatLib.porcelainBrown, true);
        b.position.set(x, 1.94, 0);
        const fuseHolder = new THREE.Mesh(new THREE.CylinderGeometry(0.025, 0.025, 0.42, 8), MatLib.porcelainBrown);
        fuseHolder.position.set(x, 2.41, -0.15);
        fuseHolder.rotation.x = Math.PI / 5;
        auxBushGroup.add(b, fuseHolder);
      });
      auxGroup.add(auxBushGroup);
      auxBushGroup.userData.basePos = auxBushGroup.position.clone();
      subparts['aux-tx-bushings'] = auxBushGroup;

      // 3. Row of 4 Protection & Control Relay Cubicles (Positioned inside Control House at L.ctrlX, L.ctrlZ)
      const rackGroup = new THREE.Group();
      rackGroup.name = 'aux-relay-racks';
      rackGroup.position.set(chShiftX, 0, chShiftZ);
      const panelDefs = [
        { x: 4.9, title: 'PANEL 1: TR-01 DIFF', model: 'SEL-487E (87T)', relays: ['87T', '86T', '50/51', '63'] },
        { x: 5.85, title: 'PANEL 2: 69kV LINE/BUS', model: 'SEL-421 (21/87B)', relays: ['21', '50BF', '87B', '25'] },
        { x: 6.8, title: 'PANEL 3: FDR 13.8kV', model: 'SEL-751 (50/51)', relays: ['50/51', '50N', '79', '86F'] },
        { x: 7.75, title: 'PANEL 4: 52CB CONTROL', model: 'MIMIC & TRIP/CLS', relays: ['52CS', '86M', '27/59', 'SYNC'] }
      ];
      panelDefs.forEach((p, idx) => {
        const cab = new THREE.Mesh(new THREE.BoxGeometry(0.9, 2.25, 0.78), MatLib.relayPanelSteel);
        cab.position.set(p.x, floorY + 1.125, -4.35);
        cab.castShadow = true;

        const faceTex = TextureGen.createRelayPanelTexture(p.title, p.model, p.relays);
        const face = new THREE.Mesh(
          new THREE.PlaneGeometry(0.84, 2.15),
          new THREE.MeshBasicMaterial({ map: faceTex })
        );
        face.position.set(p.x, floorY + 1.125, -3.955);
        if (idx < 3) {
          const rFocus = ['tx_87t', 'line_21_87b', 'fdr_50_51'][idx];
          cab.userData.action = 'openRelayTccLab';
          cab.userData.relayFocus = rFocus;
          face.userData.action = 'openRelayTccLab';
          face.userData.relayFocus = rFocus;
        }
        rackGroup.add(cab, face);

        if (idx === 0 || idx === 2) {
          const lockout = new THREE.Mesh(new THREE.CylinderGeometry(0.035, 0.035, 0.06, 10), new THREE.MeshBasicMaterial({ color: 0xf97316 }));
          lockout.rotation.x = Math.PI / 2;
          lockout.position.set(p.x + 0.25, floorY + 1.18, -3.92);
          rackGroup.add(lockout);
        }

        if (idx === 3) {
          const pistolBase = new THREE.Mesh(new THREE.CylinderGeometry(0.065, 0.065, 0.05, 14), MatLib.darkSteel);
          pistolBase.rotation.x = Math.PI / 2;
          pistolBase.position.set(p.x, floorY + 1.12, -3.92);
          const pistolHandle = new THREE.Mesh(new THREE.BoxGeometry(0.045, 0.14, 0.1), new THREE.MeshStandardMaterial({ color: 0x0f172a, roughness: 0.35 }));
          pistolHandle.position.set(p.x, floorY + 1.12, -3.86);
          pistolHandle.userData.action = 'toggleBreaker';
          pistolBase.userData.action = 'toggleBreaker';

          const redLamp = new THREE.Mesh(new THREE.SphereGeometry(0.028, 10, 8), new THREE.MeshBasicMaterial({ color: 0xef4444 }));
          redLamp.position.set(p.x - 0.12, floorY + 1.24, -3.93);
          const greenLamp = new THREE.Mesh(new THREE.SphereGeometry(0.028, 10, 8), new THREE.MeshBasicMaterial({ color: 0x10b981 }));
          greenLamp.position.set(p.x + 0.12, floorY + 1.24, -3.93);

          auxGroup.userData.pistolHandle = pistolHandle;
          auxGroup.userData.ctrlRedLamp = redLamp;
          auxGroup.userData.ctrlGreenLamp = greenLamp;
          rackGroup.add(pistolBase, pistolHandle, redLamp, greenLamp);
        }
      });
      auxGroup.add(rackGroup);
      rackGroup.userData.basePos = rackGroup.position.clone();
      subparts['aux-relay-racks'] = rackGroup;

      // 4. SCADA / HMI Operator Workstation, Dual Monitors, RTU/SOE Rack & Alarm Annunciator
      const scadaGroup = new THREE.Group();
      scadaGroup.name = 'aux-scada-desk';
      scadaGroup.position.set(chShiftX, 0, chShiftZ);
      const scadaHoverMsg = '🖥️ Click SCADA HMI Terminal (or Press [E]) to Open Interactive Master SLD';
      const deskTop = new THREE.Mesh(new THREE.BoxGeometry(2.1, 0.06, 0.95), new THREE.MeshStandardMaterial({ color: 0x475569, roughness: 0.6 }));
      deskTop.position.set(6.5, floorY + 0.75, -1.6);
      deskTop.userData.action = 'openMasterSLD';
      deskTop.userData.hoverPrompt = scadaHoverMsg;
      [-0.95, 0.95].forEach(dx => {
        const leg = new THREE.Mesh(new THREE.BoxGeometry(0.08, 0.74, 0.8), MatLib.darkSteel);
        leg.position.set(6.5 + dx, floorY + 0.37, -1.6);
        scadaGroup.add(leg);
      });
      [-0.48, 0.48].forEach((mx, mIdx) => {
        const monitorBezel = new THREE.Mesh(new THREE.BoxGeometry(0.78, 0.46, 0.04), MatLib.darkSteel);
        monitorBezel.position.set(6.5 + mx, floorY + 1.05, -1.78);
        monitorBezel.rotation.y = mIdx === 0 ? 0.14 : -0.14;
        monitorBezel.userData.action = 'openMasterSLD';
        monitorBezel.userData.hoverPrompt = scadaHoverMsg;
        const screen = new THREE.Mesh(
          new THREE.PlaneGeometry(0.72, 0.40),
          new THREE.MeshBasicMaterial({ map: TextureGen.createScadaScreenTexture() })
        );
        screen.position.set(0, 0, 0.022);
        screen.userData.action = 'openMasterSLD';
        screen.userData.hoverPrompt = scadaHoverMsg;
        monitorBezel.add(screen);
        const stand = new THREE.Mesh(new THREE.CylinderGeometry(0.03, 0.04, 0.18, 8), MatLib.darkSteel);
        stand.position.set(6.5 + mx, floorY + 0.84, -1.78);
        scadaGroup.add(monitorBezel, stand);
      });
      const chairSeat = new THREE.Mesh(new THREE.BoxGeometry(0.48, 0.08, 0.48), MatLib.darkSteel);
      chairSeat.position.set(6.5, floorY + 0.48, -0.82);
      const chairBack = new THREE.Mesh(new THREE.BoxGeometry(0.46, 0.56, 0.08), MatLib.darkSteel);
      chairBack.position.set(6.5, floorY + 0.78, -0.58);
      const rtuCab = new THREE.Mesh(new THREE.BoxGeometry(0.8, 2.15, 0.75), MatLib.relayPanelSteel);
      rtuCab.position.set(8.85, floorY + 1.075, -4.35);
      const rtuFace = new THREE.Mesh(
        new THREE.PlaneGeometry(0.74, 2.05),
        new THREE.MeshBasicMaterial({ map: TextureGen.createRelayPanelTexture('SCADA RTU / SOE', 'SEL-3555 + IRIG-B', ['RTU', 'SOE', 'GPS', 'ETH']) })
      );
      rtuFace.position.set(8.85, floorY + 1.075, -3.97);
      const annBox = new THREE.Mesh(new THREE.BoxGeometry(2.6, 0.58, 0.25), MatLib.darkSteel);
      annBox.position.set(6.3, floorY + 2.68, -4.15);
      annBox.rotation.x = 0.22;
      const annFace = new THREE.Mesh(
        new THREE.PlaneGeometry(2.48, 0.5),
        new THREE.MeshBasicMaterial({ map: TextureGen.createAnnunciatorTexture() })
      );
      annFace.position.set(0, 0, 0.13);
      annFace.userData.action = 'openMasterSLD';
      annFace.userData.hoverPrompt = scadaHoverMsg;
      annBox.add(annFace);

      scadaGroup.add(deskTop, chairSeat, chairBack, rtuCab, rtuFace, annBox);
      auxGroup.add(scadaGroup);
      scadaGroup.userData.basePos = scadaGroup.position.clone();
      subparts['aux-scada-desk'] = scadaGroup;

      // 5. 125 VDC Station Battery Bank (Two-Tier 60-Cell Flooded/VRLA Seismic Rack)
      const battGroup = new THREE.Group();
      battGroup.name = 'aux-battery-rack';
      battGroup.position.set(chShiftX, 0, chShiftZ);
      const rackFrame = new THREE.Mesh(new THREE.BoxGeometry(3.4, 1.35, 0.85), MatLib.galvanizedSteel);
      rackFrame.position.set(7.8, floorY + 0.675, 4.1);
      battGroup.add(rackFrame);
      [floorY + 0.58, floorY + 1.18].forEach(tierY => {
        for (let cx = 6.35; cx <= 9.25; cx += 0.24) {
          const jar = new THREE.Mesh(new THREE.BoxGeometry(0.18, 0.34, 0.28), MatLib.glassBreather);
          jar.position.set(cx, tierY, 4.1);
          const plate = new THREE.Mesh(new THREE.BoxGeometry(0.13, 0.24, 0.2), MatLib.darkSteel);
          plate.position.set(cx, tierY - 0.02, 4.1);
          const link = new THREE.Mesh(new THREE.BoxGeometry(0.2, 0.025, 0.06), MatLib.copperConductor);
          link.position.set(cx + 0.1, tierY + 0.18, 4.1);
          battGroup.add(jar, plate, link);
        }
      });
      auxGroup.add(battGroup);
      battGroup.userData.basePos = battGroup.position.clone();
      subparts['aux-battery-rack'] = battGroup;

      // 6. Dual Redundant SCR Float/Boost Battery Chargers (Battery Room West)
      const chgGroup = new THREE.Group();
      chgGroup.name = 'aux-battery-chargers';
      chgGroup.position.set(chShiftX, 0, chShiftZ);
      [4.2, 5.1].forEach((cx, cIdx) => {
        const chgCab = new THREE.Mesh(new THREE.BoxGeometry(0.78, 1.85, 0.72), MatLib.galvanizedSteel);
        chgCab.position.set(cx, floorY + 0.925, 4.1);
        const chgFace = new THREE.Mesh(
          new THREE.PlaneGeometry(0.7, 1.72),
          new THREE.MeshBasicMaterial({ map: TextureGen.createRelayPanelTexture('125VDC CHGR ' + (cIdx === 0 ? 'A' : 'B'), '135.2V FLOAT | 12A', ['SCR', 'FLT', 'EQZ', 'ALM']) })
        );
        chgFace.position.set(cx, floorY + 0.925, 3.735);
        chgFace.rotation.y = Math.PI;
        chgGroup.add(chgCab, chgFace);
      });
      auxGroup.add(chgGroup);
      chgGroup.userData.basePos = chgGroup.position.clone();
      subparts['aux-battery-chargers'] = chgGroup;

      // 7. 125V DC & 480V/240V AC Essential Distribution Panelboards (East Wall) + Underground Slab Entry Conduit from SST-100
      const acdcGroup = new THREE.Group();
      acdcGroup.name = 'aux-acdc-boards';
      acdcGroup.position.set(chShiftX, 0, chShiftZ);
      [-2.1, -0.8].forEach((bz, bIdx) => {
        const panel = new THREE.Mesh(new THREE.BoxGeometry(0.48, 2.05, 1.05), MatLib.relayPanelSteel);
        panel.position.set(10.65, floorY + 1.025, bz);
        const bFace = new THREE.Mesh(
          new THREE.PlaneGeometry(0.95, 1.92),
          new THREE.MeshBasicMaterial({
            map: TextureGen.createRelayPanelTexture(
              bIdx === 0 ? '125VDC DIST PANEL' : '480/240VAC AUX PANEL',
              bIdx === 0 ? 'TC1 / TC2 / RELAYS' : 'MTS / FANS / HVAC',
              bIdx === 0 ? ['TC1', 'TC2', '86', 'HMI'] : ['FAN1', 'OLTC', 'HTR', 'LTS']
            )
          })
        );
        bFace.position.set(10.405, floorY + 1.025, bz);
        bFace.rotation.y = -Math.PI / 2;
        acdcGroup.add(panel, bFace);
      });
      // Rigid steel 480V secondary feeder conduit exiting SST-100 -> underground duct -> up through Control House floor slab into 480VAC Panel
      const sstRelX = L.sstX - chShiftX;
      const sstRelZ = L.sstZ - chShiftZ;
      const slabPt = new THREE.Vector3(10.65, -0.35, -0.8);
      const sstConduitPts = [
        new THREE.Vector3(sstRelX, 1.25, sstRelZ + 0.72),
        new THREE.Vector3(sstRelX, -0.35, sstRelZ + 0.72),
        new THREE.Vector3(10.65, -0.35, sstRelZ + 0.72),
        slabPt,
        new THREE.Vector3(10.65, floorY + 0.35, -0.8)
      ];
      for (let i = 0; i < sstConduitPts.length - 1; i++) {
        acdcGroup.add(createRigidBusSegment(sstConduitPts[i], sstConduitPts[i + 1], 0.048, MatLib.galvanizedSteel, '480V', 'sst_tap'));
      }
      const sstJBox = new THREE.Mesh(new THREE.BoxGeometry(0.32, 0.36, 0.24), MatLib.galvanizedSteel);
      sstJBox.position.set(sstRelX, 1.25, sstRelZ + 0.72);
      const floorFlange = new THREE.Mesh(new THREE.CylinderGeometry(0.14, 0.14, 0.08, 12), MatLib.darkSteel);
      floorFlange.position.set(10.65, floorY + 0.04, -0.8);
      acdcGroup.add(sstJBox, floorFlange);

      auxGroup.add(acdcGroup);
      acdcGroup.userData.basePos = acdcGroup.position.clone();
      subparts['aux-acdc-boards'] = acdcGroup;

      Object.entries(subparts).forEach(([id, grp]) => tagSubpartHierarchy(grp, id));
      auxGroup.userData.subparts = subparts;
      scene.add(auxGroup);
      return auxGroup;
    }

    // BUILDER 10: SUBSURFACE COPPER GROUNDING GRID (IEEE Std 80-2013)
    function buildGroundingGrid(scene, layout = getBusLayoutConfig('single')) {
      const L = layout;
      const gridGroup = new THREE.Group();
      gridGroup.name = 'grounding-grid';
      gridGroup.visible = false;

      const cuMat = MatLib.groundCopper;
      const xMin = L.yardCenterX - L.yardW / 2 + 2.5;
      const xMax = L.yardCenterX + L.yardW / 2 - 2.5;
      const zMin = L.yardCenterZ - L.yardL / 2 + 2.5;
      const zMax = L.yardCenterZ + L.yardL / 2 - 2.5;
      const spanX = xMax - xMin;
      const spanZ = zMax - zMin;

      for (let z = zMin; z <= zMax + 0.01; z += 4.5) {
        const wire = new THREE.Mesh(new THREE.CylinderGeometry(0.018, 0.018, spanX, 6), cuMat);
        wire.position.set(L.yardCenterX, -0.5, z);
        wire.rotation.z = Math.PI / 2;
        gridGroup.add(wire);
      }

      for (let x = xMin; x <= xMax + 0.01; x += 5.0) {
        const wire = new THREE.Mesh(new THREE.CylinderGeometry(0.018, 0.018, spanZ, 6), cuMat);
        wire.position.set(x, -0.5, L.yardCenterZ);
        wire.rotation.x = Math.PI / 2;
        gridGroup.add(wire);
      }

      const rodLocations = [
        { x: xMin, z: zMin }, { x: xMax, z: zMin }, { x: xMax, z: zMax }, { x: xMin, z: zMax },
        { x: L.yardCenterX - spanX * 0.25, z: zMin }, { x: L.yardCenterX, z: zMin }, { x: L.yardCenterX + spanX * 0.25, z: zMin },
        { x: L.yardCenterX - spanX * 0.25, z: zMax }, { x: L.yardCenterX, z: zMax }, { x: L.yardCenterX + spanX * 0.25, z: zMax },
        { x: xMin, z: L.yardCenterZ - 10 }, { x: xMin, z: L.yardCenterZ + 10 },
        { x: xMax, z: L.yardCenterZ - 10 }, { x: xMax, z: L.yardCenterZ + 10 },
        { x: L.cbX, z: 0 }, { x: L.txX, z: 0 },
        { x: L.secCbX, z: 0 }, { x: L.secBusX, z: L.fdr1Z }, { x: L.secBusX, z: L.fdr2Z }
      ];

      rodLocations.forEach(r => {
        const rod = new THREE.Mesh(new THREE.CylinderGeometry(0.022, 0.022, 3.0, 6), cuMat);
        rod.position.set(r.x, -2.0, r.z);
        gridGroup.add(rod);
      });

      const heatTex = TextureGen.createGroundHeatmapTexture();
      heatTex.needsUpdate = true;
      const heatMat = new THREE.MeshBasicMaterial({
        map: heatTex,
        transparent: true,
        opacity: 0.7,
        side: THREE.DoubleSide
      });
      MatLib.groundHeatmapMat = heatMat;
      const heatPlane = new THREE.Mesh(new THREE.PlaneGeometry(spanX + 2, spanZ + 2), heatMat);
      heatPlane.rotation.x = -Math.PI / 2;
      heatPlane.position.set(L.yardCenterX, 0.02, L.yardCenterZ);
      gridGroup.add(heatPlane);

      scene.add(gridGroup);
      return gridGroup;
    }

    // BUILDER 11: ROLLING SPHERE LIGHTNING CANOPY (IEEE Std 998-2012)
    function buildRollingSphereShielding(scene, layout = getBusLayoutConfig('single')) {
      const L = layout;
      const shieldGroup = new THREE.Group();
      shieldGroup.name = 'rolling-sphere';
      shieldGroup.visible = false;

      const sphereMat = new THREE.MeshBasicMaterial({
        color: 0x38bdf8,
        wireframe: true,
        transparent: true,
        opacity: 0.25
      });

      const radius = Math.max(45.0, L.yardW * 0.65);
      const sphereGeo = new THREE.SphereGeometry(radius, 32, 16, 0, Math.PI * 2, 0, Math.PI * 0.42);
      const canopy = new THREE.Mesh(sphereGeo, sphereMat);
      canopy.position.set(L.yardCenterX, -29.0, L.yardCenterZ);
      shieldGroup.add(canopy);

      scene.add(shieldGroup);
      return shieldGroup;
    }

    // Helper: Compact Secondary Air Disconnect Switch (89-MV) scaled by secondary voltage class
    function createMVDisconnectUnit(x, z, isOpen = false, tag = '89-MV', T = null, circuitTag = 'sec_lv') {
      const termInfo = T || getPrimaryTerminals(getBusLayoutConfig('single'));
      const lvS = termInfo.lvS || 1.0;
      const lvSp = termInfo.lvSp || 1.2;
      const vLvTag = termInfo.vSpec.lvKv + 'kV';
      const postH = +(0.95 * lvS).toFixed(3);
      const termY = +(2.20 + postH + 0.03).toFixed(3);
      const shedsCount = Math.max(6, Math.round(6 * lvS));
      const grp = new THREE.Group();
      grp.position.set(x, 0, z);
      const blades = [];
      [-lvSp, 0, lvSp].forEach((pz, idx) => {
        [-0.45, 0.45].forEach((lx, pSide) => {
          const leg = new THREE.Mesh(new THREE.BoxGeometry(0.08, 2.2, 0.08), MatLib.galvanizedSteel);
          leg.position.set(lx, 1.1, pz);
          grp.add(leg);
          const ins = createRibbedInsulator(postH, 0.11, shedsCount, MatLib.porcelainBrown, true);
          ins.position.set(lx, 2.20 + postH / 2, pz);
          const cap = new THREE.Mesh(new THREE.BoxGeometry(0.12, 0.06, 0.12), MatLib.aluminumBus);
          cap.position.set(lx, termY - 0.01, pz);
          tagEnergizedTerminal(cap, circuitTag, vLvTag);
          grp.add(ins, cap);
          if (termInfo.vSpec.lvKv >= 138 && pSide >= 0) {
            const cRing = createCoronaRing(0.24, 0.02);
            cRing.position.set(lx, termY - 0.1, pz);
            grp.add(cRing);
          }
        });
        const beam = new THREE.Mesh(new THREE.BoxGeometry(1.15, 0.1, 0.18), MatLib.galvanizedSteel);
        beam.position.set(0, 2.18, pz);
        grp.add(beam);

        const pivot = new THREE.Group();
        pivot.position.set(-0.45, termY + 0.02, pz);
        const blade = new THREE.Mesh(new THREE.BoxGeometry(0.95, 0.05, 0.04), MatLib.copperConductor);
        blade.position.set(0.45, 0, 0);
        pivot.add(blade);
        pivot.rotation.z = isOpen ? Math.PI / 3.2 : 0;
        grp.add(pivot);
        blades.push(pivot);

        const intFlow = new THREE.Object3D();
        intFlow.userData.flowCurve = new THREE.LineCurve3(new THREE.Vector3(-0.45, termY, pz), new THREE.Vector3(0.45, termY, pz));
        intFlow.userData.voltageTag = vLvTag;
        intFlow.userData.circuitTag = circuitTag;
        grp.add(intFlow);

        const pMark = createPhaseMarker(idx, 0.04, 0.08);
        pMark.position.set(0.45, termY + 0.05, pz);
        grp.add(pMark);
      });
      grp.userData.bladePivots = blades;
      grp.userData.tag = tag;
      grp.userData.termHeight = termY;
      grp.userData.termOffsetX = 0.45;
      grp.userData.phaseZ = [-lvSp, 0, lvSp];
      return grp;
    }

    // Helper: Compact Secondary Circuit Breaker / Recloser (52-MV) scaled by secondary voltage class
    function createMVBreakerUnit(x, z, isClosed = true, tag = '52-MV', T = null, circuitTag = 'sec_lv') {
      const termInfo = T || getPrimaryTerminals(getBusLayoutConfig('single'));
      const lvS = termInfo.lvS || 1.0;
      const lvSp = termInfo.lvSp || 1.2;
      const vLvTag = termInfo.vSpec.lvKv + 'kV';
      const bushH = +(0.95 * lvS).toFixed(3);
      const tilt = Math.PI / 10;
      const termX = +(0.50 + bushH * Math.sin(tilt)).toFixed(3);
      const termY = +(2.42 + bushH * Math.cos(tilt)).toFixed(3);
      const shedsCount = Math.max(6, Math.round(6 * lvS));
      const grp = new THREE.Group();
      grp.position.set(x, 0, z);
      const movingContacts = [];

      const sideZ = lvSp + 0.15;
      [[-0.6, -sideZ], [0.6, -sideZ], [-0.6, sideZ], [0.6, sideZ]].forEach(([lx, lz]) => {
        const leg = new THREE.Mesh(new THREE.BoxGeometry(0.11, 2.25, 0.11), MatLib.galvanizedSteel);
        leg.position.set(lx, 1.125, lz);
        leg.castShadow = true;
        grp.add(leg);
      });
      [-0.6, 0.6].forEach(lx => {
        const cross = new THREE.Mesh(new THREE.BoxGeometry(0.12, 0.12, lvSp * 2 + 0.6), MatLib.galvanizedSteel);
        cross.position.set(lx, 2.18, 0);
        grp.add(cross);
      });
      const ctrlCab = new THREE.Mesh(new THREE.BoxGeometry(0.55, 0.95, 0.72), MatLib.galvanizedSteel);
      ctrlCab.position.set(-0.62, 1.25, 0);
      grp.add(ctrlCab);

      [-lvSp, 0, lvSp].forEach((pz, idx) => {
        const cradle = new THREE.Mesh(new THREE.BoxGeometry(1.28, 0.12, 0.24), MatLib.galvanizedSteel);
        cradle.position.set(0, 2.18, pz);
        grp.add(cradle);

        const housing = new THREE.Mesh(new THREE.CylinderGeometry(0.2, 0.2, 1.15, 14), MatLib.siliconePolymer);
        housing.position.set(0, 2.35, pz);
        housing.rotation.z = Math.PI / 2;
        grp.add(housing);

        const bushIn = createRibbedInsulator(bushH, 0.12, shedsCount, MatLib.porcelainBrown, true);
        bushIn.position.set(-0.50 - 0.5 * bushH * Math.sin(tilt), 2.42 + 0.5 * bushH * Math.cos(tilt), pz);
        bushIn.rotation.z = tilt;
        const bushOut = createRibbedInsulator(bushH, 0.12, shedsCount, MatLib.porcelainBrown, true);
        bushOut.position.set(0.50 + 0.5 * bushH * Math.sin(tilt), 2.42 + 0.5 * bushH * Math.cos(tilt), pz);
        bushOut.rotation.z = -tilt;

        const padIn = new THREE.Mesh(new THREE.BoxGeometry(0.14, 0.06, 0.14), MatLib.silverContact);
        padIn.position.set(-termX, termY, pz);
        tagEnergizedTerminal(padIn, circuitTag, vLvTag);
        const padOut = new THREE.Mesh(new THREE.BoxGeometry(0.14, 0.06, 0.14), MatLib.silverContact);
        padOut.position.set(termX, termY, pz);
        tagEnergizedTerminal(padOut, circuitTag, vLvTag);
        grp.add(bushIn, bushOut, padIn, padOut);

        const intFlow = new THREE.Object3D();
        intFlow.userData.flowCurve = new THREE.CatmullRomCurve3([
          new THREE.Vector3(-termX, termY, pz),
          new THREE.Vector3(-0.4, 2.35, pz),
          new THREE.Vector3(0.4, 2.35, pz),
          new THREE.Vector3(termX, termY, pz)
        ]);
        intFlow.userData.voltageTag = vLvTag;
        intFlow.userData.circuitTag = circuitTag;
        grp.add(intFlow);

        const contactStem = new THREE.Mesh(new THREE.CylinderGeometry(0.04, 0.04, 0.4, 8), MatLib.silverContact);
        contactStem.position.set(isClosed ? 0 : 0.25, 2.35, pz);
        contactStem.rotation.z = Math.PI / 2;
        grp.add(contactStem);
        movingContacts.push(contactStem);

        const pMark = createPhaseMarker(idx, 0.045, 0.09);
        pMark.position.set(-termX, termY + 0.05, pz);
        grp.add(pMark);
      });

      const indColor = isClosed ? 0xef4444 : 0x10b981;
      const flag = new THREE.Mesh(new THREE.BoxGeometry(0.06, 0.2, 0.24), new THREE.MeshBasicMaterial({ color: indColor }));
      flag.position.set(-0.91, 1.5, 0);
      grp.add(flag);
      grp.userData.statusFlag = flag;
      grp.userData.movingContacts = movingContacts;
      grp.userData.tag = tag;
      grp.userData.termHeight = termY;
      grp.userData.termOffsetX = termX;
      grp.userData.phaseZ = [-lvSp, 0, lvSp];
      return grp;
    }

    // BUILDER 12: SECONDARY MAIN BAY, NGR, BUSBAR, UNDERGROUND SST CONDUIT & SHUNT CAPACITOR BANK
    function buildSecondaryBay(scene, layout = getBusLayoutConfig('single')) {
      const L = layout;
      const T = getPrimaryTerminals(L);
      const lvS = T.lvS;
      const lvSp = T.lvSp;
      const vLvTag = T.vSpec.lvKv + 'kV';
      const twinLv = T.vSpec.lvKv >= 138;
      const secZCenter = -0.6;
      const secPhaseZ = [-lvSp, 0, lvSp];
      const busBarY = +(Math.max(5.2, 4.2 + lvS * 1.15)).toFixed(3);

      const secGroup = new THREE.Group();
      secGroup.name = 'secondary';
      secGroup.userData = { componentId: 'secondary' };
      secGroup.position.set(0, 0, 0);

      const subparts = {};
      const txLvZ = T.txLvPhaseZ;

      // 1. Neutral Grounding Assembly (X0 -> Neutral CT 51G -> Neutral Grounding Resistor -> Ground Grid)
      const ngrGroup = new THREE.Group();
      ngrGroup.name = 'sec-ngr';
      const ngrX = L.txX + 3.4 * T.txTankScale, ngrZ = 2.8 * T.txTankScale;
      const ngrBush = createRibbedInsulator(0.28, 0.08, 3, MatLib.porcelainBrown, false);
      ngrBush.position.set(ngrX - 0.45, 2.54, ngrZ);
      ngrGroup.add(createCatenaryJumper(new THREE.Vector3(L.txX + T.txLvStudX, T.txLvStudY, txLvZ[3]), new THREE.Vector3(ngrX - 0.45, 2.68, ngrZ), 0.15, 6, MatLib.copperConductor, vLvTag, 'none'));
      const nctToroid = new THREE.Mesh(new THREE.TorusGeometry(0.20, 0.06, 10, 18), MatLib.darkSteel);
      nctToroid.position.set(ngrX - 0.45, 2.52, ngrZ);
      nctToroid.rotation.x = Math.PI / 2;
      [[-0.55, -0.45], [0.55, -0.45], [-0.55, 0.45], [0.55, 0.45]].forEach(([dx, dz]) => {
        const leg = new THREE.Mesh(new THREE.BoxGeometry(0.08, 0.9, 0.08), MatLib.galvanizedSteel);
        leg.position.set(ngrX + dx, 0.45, ngrZ + dz);
        const post = createRibbedInsulator(0.42, 0.07, 4, MatLib.porcelainBrown, false);
        post.position.set(ngrX + dx, 1.1, ngrZ + dz);
        ngrGroup.add(leg, post);
      });
      const ngrCabinet = new THREE.Mesh(new THREE.BoxGeometry(1.45, 1.1, 1.15), MatLib.galvanizedSteel);
      ngrCabinet.position.set(ngrX, 1.85, ngrZ);
      ngrCabinet.castShadow = true;
      const ngrGroundStrap = new THREE.Mesh(new THREE.BoxGeometry(0.06, 1.35, 0.12), MatLib.groundCopper);
      ngrGroundStrap.position.set(ngrX + 0.76, 0.68, ngrZ);
      ngrGroup.add(ngrBush, nctToroid, ngrCabinet, ngrGroundStrap);
      secGroup.add(ngrGroup);
      ngrGroup.userData.basePos = ngrGroup.position.clone();
      subparts['sec-ngr'] = ngrGroup;

      // 2. Secondary Surge Arresters & Revenue Metering CTs/VTs
      const arrCtGroup = new THREE.Group();
      arrCtGroup.name = 'sec-arresters-ctvt';
      const arrTopY = +(1.95 + 1.20 * lvS).toFixed(3);
      secPhaseZ.forEach((pOff, idx) => {
        const z = secZCenter + pOff;
        const ped = new THREE.Mesh(new THREE.BoxGeometry(0.12, 1.95, 0.12), MatLib.galvanizedSteel);
        ped.position.set(L.secArresterX - 1.2, 0.975, z);
        const sa = createRibbedInsulator(1.20 * lvS, 0.12, Math.max(8, Math.round(8 * lvS)), MatLib.siliconePolymer, true);
        sa.position.set(L.secArresterX - 1.2, 1.95 + 0.60 * lvS, z);
        const ctPed = new THREE.Mesh(new THREE.BoxGeometry(0.12, 1.95, 0.12), MatLib.galvanizedSteel);
        ctPed.position.set(L.secArresterX, 0.975, z);
        const ctIns = createRibbedInsulator(0.75 * lvS, 0.14, 6, MatLib.porcelainBrown, true);
        ctIns.position.set(L.secArresterX, 1.95 + 0.375 * lvS, z);
        const ctHead = new THREE.Mesh(new THREE.CylinderGeometry(0.24, 0.24, 0.45 * lvS, 14), MatLib.porcelainBrown);
        ctHead.position.set(L.secArresterX, 1.95 + 0.975 * lvS, z);
        const pMark = createPhaseMarker(idx, 0.045, 0.09);
        pMark.position.set(L.secArresterX, arrTopY, z);
        tagEnergizedTerminal(pMark, 'sec_lv', vLvTag);
        arrCtGroup.add(ped, sa, ctPed, ctIns, ctHead, pMark);

        arrCtGroup.add(createCatenaryJumper(new THREE.Vector3(L.txX + T.txLvStudX, T.txLvStudY, txLvZ[idx]), new THREE.Vector3(L.secArresterX - 1.2, arrTopY, z), 0.22, 6, MatLib.copperConductor, vLvTag, 'sec_lv', twinLv));
        arrCtGroup.add(createCatenaryJumper(new THREE.Vector3(L.secArresterX - 1.2, arrTopY, z), new THREE.Vector3(L.secArresterX, arrTopY, z), 0.08, 4, MatLib.copperConductor, vLvTag, 'sec_lv', twinLv));
      });
      secGroup.add(arrCtGroup);
      arrCtGroup.userData.basePos = arrCtGroup.position.clone();
      subparts['sec-arresters-ctvt'] = arrCtGroup;

      // 3. Secondary Main Flanking Disconnects (89-LVA & 89-LVB) & Main Circuit Breaker (52-LV)
      const lvDisc = createMVDisconnectUnit(L.secDsAX, secZCenter, false, '89-LVA', T, 'sec_lv');
      lvDisc.name = 'sec-lv-disconnect';
      const lvDsTermY = lvDisc.userData.termHeight;
      const lvDsOff = lvDisc.userData.termOffsetX;
      secPhaseZ.forEach((pz) => {
        const z = secZCenter + pz;
        lvDisc.add(createCatenaryJumper(new THREE.Vector3(L.secArresterX - L.secDsAX, arrTopY, pz), new THREE.Vector3(-lvDsOff, lvDsTermY, pz), 0.1, 4, MatLib.copperConductor, vLvTag, 'sec_lv', twinLv));
      });
      secGroup.add(lvDisc);
      lvDisc.userData.basePos = lvDisc.position.clone();
      subparts['sec-lv-disconnect'] = lvDisc;
      secGroup.userData.lvDisc = lvDisc;

      const lvCb = createMVBreakerUnit(L.secCbX, secZCenter, true, '52-LV', T, 'sec_lv');
      lvCb.name = 'sec-lv-breaker';
      const lvCbTermY = lvCb.userData.termHeight;
      const lvCbOff = lvCb.userData.termOffsetX;
      secPhaseZ.forEach(pz => {
        lvCb.add(createCatenaryJumper(new THREE.Vector3((L.secDsAX + lvDsOff) - L.secCbX, lvDsTermY, pz), new THREE.Vector3(-lvCbOff, lvCbTermY, pz), 0.12, 5, MatLib.copperConductor, vLvTag, 'sec_lv', twinLv));
      });

      // Downstream Flanking Isolate 89-LVB mounted cleanly between 52-LV and Secondary Busbar
      const lvDiscB = createMVDisconnectUnit(L.secDsBX, secZCenter, false, '89-LVB', T, 'sec_bus');
      lvDiscB.name = 'sec-lv-disconnect-b';
      secPhaseZ.forEach(pz => {
        lvCb.add(createCatenaryJumper(new THREE.Vector3(lvCbOff, lvCbTermY, pz), new THREE.Vector3((L.secDsBX - lvDsOff) - L.secCbX, lvDsTermY, pz), 0.12, 5, MatLib.copperConductor, vLvTag, 'sec_bus', twinLv));
      });
      secGroup.add(lvCb, lvDiscB);
      lvCb.userData.basePos = lvCb.position.clone();
      subparts['sec-lv-breaker'] = lvCb;
      secGroup.userData.lvBreaker = lvCb;
      secGroup.userData.lvDiscB = lvDiscB;

      // 4. Secondary Rigid Aluminum Distribution Busbar & Underground Trench Conduit Tap to SST-100 (Zero Aerial Wall Clipping!)
      const distBusGroup = new THREE.Group();
      distBusGroup.name = 'sec-dist-bus';
      const busZMin = Math.min(-15.5, L.capZ + 1.0);
      const busZMax = Math.max(12.5, L.fdr2Z + 6.0);
      const tapZ = Math.min(busZMax - 0.8, L.sstZ - 3.6);
      const potheadX = L.secBusX + 1.8;

      secPhaseZ.forEach((pxOff, idx) => {
        const bx = L.secBusX + pxOff;
        const busTube = createRigidBusSegment(
          new THREE.Vector3(bx, busBarY, busZMin),
          new THREE.Vector3(bx, busBarY, busZMax),
          0.048, MatLib.aluminumBus, vLvTag, 'sec_bus', twinLv
        );
        distBusGroup.add(busTube);

        [busZMin + 2.5, -2, busZMax - 2.5].forEach(sz => {
          const insH = 1.4 * lvS;
          const pedH = busBarY - insH;
          const postPed = new THREE.Mesh(new THREE.BoxGeometry(0.1, pedH, 0.1), MatLib.galvanizedSteel);
          postPed.position.set(bx, pedH / 2, sz);
          const postIns = createRibbedInsulator(insH, 0.12, Math.max(7, Math.round(7 * lvS)), MatLib.porcelainBrown, true);
          postIns.position.set(bx, pedH + insH / 2, sz);
          distBusGroup.add(postPed, postIns);
        });
        const pm = createPhaseMarker(idx, 0.06, 0.22);
        pm.position.set(bx, busBarY, 0);
        pm.rotation.x = Math.PI / 2;
        distBusGroup.add(pm);

        // 89-LVB -> Secondary Busbar
        distBusGroup.add(createCatenaryJumper(new THREE.Vector3(L.secDsBX + lvDsOff, lvDsTermY, secZCenter + pxOff), new THREE.Vector3(bx, busBarY, secZCenter + pxOff), 0.22, 6, MatLib.copperConductor, vLvTag, 'sec_bus', twinLv));

        // Underground Armored Cable Pothead Riser + Sub-Grade Trench Duct -> SST-100 Primary Throat (0 wall/air clipping)
        const phTop = new THREE.Vector3(potheadX, 2.65, tapZ + idx * 0.45);
        const phTrench = new THREE.Vector3(potheadX, -0.35, tapZ + idx * 0.45);
        const sstTrench = new THREE.Vector3(L.sstX + [-0.4, 0, 0.4][idx], -0.35, L.sstZ - 0.15);
        const sstTerm = new THREE.Vector3(L.sstX + [-0.4, 0, 0.4][idx], 2.25, L.sstZ - 0.15);
        const potStand = new THREE.Mesh(new THREE.BoxGeometry(0.14, 2.02, 0.14), MatLib.galvanizedSteel);
        potStand.position.set(phTop.x, 1.01, phTop.z);
        const potIns = createRibbedInsulator(0.65, 0.065, 5, MatLib.porcelainBrown, false);
        potIns.position.set(phTop.x, 2.35, phTop.z);
        distBusGroup.add(potStand, potIns);
        distBusGroup.add(createCatenaryJumper(new THREE.Vector3(bx, busBarY, tapZ + idx * 0.45), phTop, 0.18, 5, MatLib.copperConductor, vLvTag, 'sst_tap'));
        distBusGroup.add(createRigidBusSegment(phTop, phTrench, 0.036, MatLib.galvanizedSteel, vLvTag, 'sst_tap'));
        distBusGroup.add(createRigidBusSegment(phTrench, sstTrench, 0.036, MatLib.galvanizedSteel, vLvTag, 'sst_tap'));
        distBusGroup.add(createRigidBusSegment(sstTrench, sstTerm, 0.036, MatLib.galvanizedSteel, vLvTag, 'sst_tap'));
      });
      // Visible Precast Concrete Cable Trench Cover along pothead-to-SST run
      const trenchLen = Math.max(2.0, L.sstX - potheadX + 1.5);
      const trenchRunZ = (tapZ + L.sstZ) / 2;
      const trenchCap = new THREE.Mesh(new THREE.BoxGeometry(trenchLen, 0.08, 0.9), MatLib.concretePad);
      trenchCap.position.set((potheadX + L.sstX) / 2, 0.05, trenchRunZ);
      distBusGroup.add(trenchCap);

      secGroup.add(distBusGroup);
      distBusGroup.userData.basePos = distBusGroup.position.clone();
      subparts['sec-dist-bus'] = distBusGroup;

      // 5. Switched Shunt Capacitor Bank (89-CAPA -> 52-CAP -> 89-CAPB -> Capacitor Rack)
      const capGroup = new THREE.Group();
      capGroup.name = 'sec-cap-bank';
      const rackCols = [[-1.6, -1.5], [1.6, -1.5], [-1.6, 1.5], [1.6, 1.5]];
      rackCols.forEach(([dx, dz]) => {
        const col = new THREE.Mesh(new THREE.BoxGeometry(0.1, 3.0, 0.1), MatLib.galvanizedSteel);
        col.position.set(L.capX + dx, 1.5, L.capZ + dz);
        capGroup.add(col);
      });
      const capTopRail = new THREE.Mesh(new THREE.BoxGeometry(0.14, 0.12, 3.1), MatLib.galvanizedSteel);
      capTopRail.position.set(L.capX + 1.45, 2.95, L.capZ);
      const capLeftRail = new THREE.Mesh(new THREE.BoxGeometry(0.12, 0.12, 3.1), MatLib.galvanizedSteel);
      capLeftRail.position.set(L.capX - 1.55, 2.95, L.capZ);
      const capSideRailF = new THREE.Mesh(new THREE.BoxGeometry(3.2, 0.10, 0.12), MatLib.galvanizedSteel);
      capSideRailF.position.set(L.capX, 2.95, L.capZ + 1.5);
      const capSideRailB = new THREE.Mesh(new THREE.BoxGeometry(3.2, 0.10, 0.12), MatLib.galvanizedSteel);
      capSideRailB.position.set(L.capX, 2.95, L.capZ - 1.5);
      capGroup.add(capTopRail, capLeftRail, capSideRailF, capSideRailB);

      const capSwZ = Math.min(busZMin + 1.8, L.capZ + 3.2);
      const dsCapA = createMVDisconnectUnit(L.capX + 6.4, capSwZ, false, '89-CAPA', T, 'cap_bank');
      const cbCap = createMVBreakerUnit(L.capX + 4.4, capSwZ, true, '52-CAP', T, 'cap_bank');
      const dsCapB = createMVDisconnectUnit(L.capX + 2.4, capSwZ, false, '89-CAPB', T, 'cap_bank');
      capGroup.add(dsCapA, cbCap, dsCapB);
      secGroup.userData.capDiscA = dsCapA;
      secGroup.userData.capBreaker = cbCap;
      secGroup.userData.capDiscB = dsCapB;

      [-1.1, 0, 1.1].forEach((cz, idx) => {
        const shelf = new THREE.Mesh(new THREE.BoxGeometry(3.4, 0.09, 0.36), MatLib.galvanizedSteel);
        shelf.position.set(L.capX, 1.85, L.capZ + cz);
        capGroup.add(shelf);
        [-1.0, -0.35, 0.35, 1.0].forEach(cx => {
          const can = new THREE.Mesh(new THREE.BoxGeometry(0.32, 0.72, 0.22), MatLib.radiatorFin);
          can.position.set(L.capX + cx, 2.28, L.capZ + cz);
          const bush = createRibbedInsulator(0.35, 0.05, 3, MatLib.porcelainBrown, false);
          bush.position.set(L.capX + cx, 2.8, L.capZ + cz);
          capGroup.add(can, bush);
        });
        const sw = createRibbedInsulator(0.6, 0.08, 4, MatLib.siliconePolymer, true);
        sw.position.set(L.capX + 1.45, 3.25, L.capZ + cz);
        capGroup.add(sw);

        const pOff = secPhaseZ[idx];
        // Secondary Bus -> 89-CAPA -> 52-CAP -> 89-CAPB -> Capacitor Bank Rack
        capGroup.add(createCatenaryJumper(new THREE.Vector3(L.secBusX + pOff, busBarY, busZMin + 0.8 + idx * 0.35), new THREE.Vector3(L.capX + 6.4 + lvDsOff, lvDsTermY, capSwZ + pOff), 0.22, 6, MatLib.copperConductor, vLvTag, 'cap_bank', twinLv));
        capGroup.add(createCatenaryJumper(new THREE.Vector3(L.capX + 6.4 - lvDsOff, lvDsTermY, capSwZ + pOff), new THREE.Vector3(L.capX + 4.4 + lvCbOff, lvCbTermY, capSwZ + pOff), 0.12, 5, MatLib.copperConductor, vLvTag, 'cap_bank', twinLv));
        capGroup.add(createCatenaryJumper(new THREE.Vector3(L.capX + 4.4 - lvCbOff, lvCbTermY, capSwZ + pOff), new THREE.Vector3(L.capX + 2.4 + lvDsOff, lvDsTermY, capSwZ + pOff), 0.12, 5, MatLib.copperConductor, vLvTag, 'cap_bank', twinLv));
        capGroup.add(createCatenaryJumper(new THREE.Vector3(L.capX + 2.4 - lvDsOff, lvDsTermY, capSwZ + pOff), new THREE.Vector3(L.capX + 1.45, 3.55, L.capZ + cz), 0.20, 6, MatLib.copperConductor, vLvTag, 'cap_bank', twinLv));
      });
      secGroup.add(capGroup);
      capGroup.userData.basePos = capGroup.position.clone();
      subparts['sec-cap-bank'] = capGroup;

      Object.entries(subparts).forEach(([id, grp]) => tagSubpartHierarchy(grp, id));
      secGroup.userData.subparts = subparts;
      scene.add(secGroup);
      return secGroup;
    }

    // BUILDER 13: DUAL OUTGOING DISTRIBUTION FEEDER BAYS (FEEDER 01 & FEEDER 02)
    function buildFeederBays(scene, layout = getBusLayoutConfig('single')) {
      const L = layout;
      const T = getPrimaryTerminals(L);
      const lvS = T.lvS;
      const lvSp = T.lvSp;
      const vLvTag = T.vSpec.lvKv + 'kV';
      const twinLv = T.vSpec.lvKv >= 138;
      const busBarY = +(Math.max(5.2, 4.2 + lvS * 1.15)).toFixed(3);

      const fdrGroup = new THREE.Group();
      fdrGroup.name = 'feeders';
      fdrGroup.userData = { componentId: 'feeders', switches: {} };

      const subparts = {};
      const fSpan = Math.max(12.0, L.fdrGantryX - L.secBusX);
      const xDsA = L.secBusX + fSpan * 0.22;
      const xCb = L.secBusX + fSpan * 0.48;
      const xDsB = L.secBusX + fSpan * 0.74;
      const xCtSa = L.secBusX + fSpan * 0.89;

      function buildFeederLine(bayId, zCenter, labelA, labelCB, labelB, cTag) {
        const bayGroup = new THREE.Group();
        bayGroup.name = bayId;

        const dsA = createMVDisconnectUnit(xDsA, zCenter, false, labelA, T, cTag);
        const cb = createMVBreakerUnit(xCb, zCenter, true, labelCB, T, cTag);
        const dsB = createMVDisconnectUnit(xDsB, zCenter, false, labelB, T, cTag);
        bayGroup.add(dsA, cb, dsB);

        const dsY = dsA.userData.termHeight;
        const dsO = dsA.userData.termOffsetX;
        const cbY = cb.userData.termHeight;
        const cbO = cb.userData.termOffsetX;

        fdrGroup.userData.switches[labelA] = dsA;
        fdrGroup.userData.switches[labelCB] = cb;
        fdrGroup.userData.switches[labelB] = dsB;

        [-lvSp, 0, lvSp].forEach((pz) => {
          const z = zCenter + pz;
          bayGroup.add(createCatenaryJumper(new THREE.Vector3(L.secBusX + pz, busBarY, z), new THREE.Vector3(xDsA - dsO, dsY, z), 0.25, 6, MatLib.copperConductor, vLvTag, cTag, twinLv));
          bayGroup.add(createCatenaryJumper(new THREE.Vector3(xDsA + dsO, dsY, z), new THREE.Vector3(xCb - cbO, cbY, z), 0.14, 5, MatLib.copperConductor, vLvTag, cTag, twinLv));
          bayGroup.add(createCatenaryJumper(new THREE.Vector3(xCb + cbO, cbY, z), new THREE.Vector3(xDsB - dsO, dsY, z), 0.14, 5, MatLib.copperConductor, vLvTag, cTag, twinLv));
        });
        return bayGroup;
      }

      const f1Group = buildFeederLine('fdr-f1-breaker', L.fdr1Z, '89-F1A', '52-F1', '89-F1B', 'fdr1');
      fdrGroup.add(f1Group);
      f1Group.userData.basePos = f1Group.position.clone();
      subparts['fdr-f1-breaker'] = f1Group;

      const f2Group = buildFeederLine('fdr-f2-breaker', L.fdr2Z, '89-F2A', '52-F2', '89-F2B', 'fdr2');
      fdrGroup.add(f2Group);
      f2Group.userData.basePos = f2Group.position.clone();
      subparts['fdr-f2-breaker'] = f2Group;

      const ctTopY = +(2.05 + 1.05 * lvS).toFixed(3);
      const refDsY = +(2.20 + 0.95 * lvS + 0.03).toFixed(3);
      const fdrCtGroup = new THREE.Group();
      fdrCtGroup.name = 'fdr-ct-arresters';
      [L.fdr1Z, L.fdr2Z].forEach((zC, fIdx) => {
        const cTag = fIdx === 0 ? 'fdr1' : 'fdr2';
        [-lvSp, 0, lvSp].forEach((pz) => {
          const z = zC + pz;
          const leg = new THREE.Mesh(new THREE.BoxGeometry(0.1, 2.05, 0.1), MatLib.galvanizedSteel);
          leg.position.set(xCtSa, 1.025, z);
          const sa = createRibbedInsulator(1.05 * lvS, 0.1, Math.max(7, Math.round(7 * lvS)), MatLib.siliconePolymer, true);
          sa.position.set(xCtSa, 2.05 + 0.525 * lvS, z);
          const ctRing = new THREE.Mesh(new THREE.TorusGeometry(0.16, 0.045, 8, 16), MatLib.darkSteel);
          ctRing.position.set(xCtSa, ctTopY - 0.08, z);
          ctRing.rotation.x = Math.PI / 2;
          fdrCtGroup.add(leg, sa, ctRing);
          fdrCtGroup.add(createCatenaryJumper(new THREE.Vector3(xDsB + 0.45, refDsY, z), new THREE.Vector3(xCtSa, ctTopY, z), 0.1, 4, MatLib.copperConductor, vLvTag, cTag, twinLv));
        });
      });
      fdrGroup.add(fdrCtGroup);
      fdrCtGroup.userData.basePos = fdrCtGroup.position.clone();
      subparts['fdr-ct-arresters'] = fdrCtGroup;

      const gantryOutGroup = new THREE.Group();
      gantryOutGroup.name = 'fdr-takeoff-gantry';
      const outGantryY = +(7.2 + (lvS - 1.0) * 1.8).toFixed(2);
      [L.fdr1Z, L.fdr2Z].forEach((zC, fIdx) => {
        const cTag = fIdx === 0 ? 'fdr1' : 'fdr2';
        const mastW = lvSp + 1.0;
        [-mastW, mastW].forEach(dz => {
          const pole = createLatticeMast(outGantryY + 1.6, 0.9, 0.32);
          pole.position.set(L.fdrGantryX, 0, zC + dz);
          gantryOutGroup.add(pole);
        });
        const xarm = new THREE.Mesh(new THREE.BoxGeometry(0.45, 0.45, mastW * 2 + 0.8), MatLib.galvanizedSteel);
        xarm.position.set(L.fdrGantryX, outGantryY, zC);
        xarm.castShadow = true;
        gantryOutGroup.add(xarm);

        [-lvSp, 0, lvSp].forEach(pz => {
          const z = zC + pz;
          const ins = createRibbedInsulator(0.8 * Math.min(1.4, lvS), 0.08, 6, MatLib.siliconePolymer, true);
          ins.position.set(L.fdrGantryX + 0.55, outGantryY, z);
          ins.rotation.z = Math.PI / 2;
          const lineOut = createRigidBusSegment(
            new THREE.Vector3(L.fdrGantryX + 0.95, outGantryY, z),
            new THREE.Vector3(L.fdrGantryX + 18.95, outGantryY, z),
            0.018, MatLib.aluminumBus, vLvTag, cTag, twinLv
          );
          gantryOutGroup.add(ins, lineOut);
          gantryOutGroup.add(createCatenaryJumper(new THREE.Vector3(xCtSa, ctTopY, z), new THREE.Vector3(L.fdrGantryX - 0.15, outGantryY - 0.05, z), 0.35, 7, MatLib.copperConductor, vLvTag, cTag, twinLv));
        });
      });
      fdrGroup.add(gantryOutGroup);
      gantryOutGroup.userData.basePos = gantryOutGroup.position.clone();
      subparts['fdr-takeoff-gantry'] = gantryOutGroup;

      Object.entries(subparts).forEach(([id, grp]) => tagSubpartHierarchy(grp, id));
      fdrGroup.userData.subparts = subparts;
      scene.add(fdrGroup);
      return fdrGroup;
    }

    // BUILDER 14: ENCLOSURE ARCHITECTURE (SF6 GIS OR INDOOR METAL-CLAD SWITCHGEAR W/ THROUGH-WALL BUSHINGS)
    function buildEnclosureArchitecture(scene, layout, enclosureType = 'ais') {
      const L = layout;
      const T = getPrimaryTerminals(L);
      const vSpec = T.vSpec;
      const vHvTag = vSpec.hvKv + 'kV';
      const vLvTag = vSpec.lvKv + 'kV';
      const s = T.s;
      const lvSp = T.lvSp;

      const encGroup = new THREE.Group();
      encGroup.name = 'enclosure-arch';
      encGroup.userData = { shells: [], indoorMetalCladCubicles: null };
      if (enclosureType === 'ais') {
        encGroup.visible = false;
        scene.add(encGroup);
        return encGroup;
      }

      if (enclosureType === 'gis') {
        const gisW = L.gisW || 10.0, gisL = L.gisL || 12.0, gisH = +(5.4 + (s - 1.0) * 1.4).toFixed(2);
        const gisX = L.gisX !== undefined ? L.gisX : -1.5;
        const wallCutMat = new THREE.MeshPhysicalMaterial({
          color: 0x38bdf8, transparent: true, opacity: 0.16, roughness: 0.15, side: THREE.DoubleSide
        });
        const hallFloor = new THREE.Mesh(new THREE.BoxGeometry(gisW, 0.3, gisL), MatLib.concrete);
        hallFloor.position.set(gisX, 0.15, 0);
        const hallShell = new THREE.Mesh(new THREE.BoxGeometry(gisW, gisH, gisL), wallCutMat);
        hallShell.position.set(gisX, gisH / 2 + 0.3, 0);
        hallShell.userData.isCutawayShell = true;
        encGroup.userData.shells.push(hallShell);
        encGroup.add(hallFloor, hallShell);

        const addGisBreakerCapsule = (cx, cz, ry = 0, tag = '52') => {
          const cap = new THREE.Group();
          cap.position.set(cx, 2.2, cz);
          cap.rotation.y = ry;
          const drum = new THREE.Mesh(new THREE.CylinderGeometry(0.46, 0.46, 1.8, 20), MatLib.transformerTank);
          drum.rotation.z = Math.PI / 2;
          const fl1 = new THREE.Mesh(new THREE.CylinderGeometry(0.54, 0.54, 0.1, 20), MatLib.yellowHighlight);
          fl1.position.x = -0.85; fl1.rotation.z = Math.PI / 2;
          const fl2 = fl1.clone(); fl2.position.x = 0.85;
          const drv = new THREE.Mesh(new THREE.BoxGeometry(0.65, 1.15, 0.55), MatLib.relayPanelSteel);
          drv.position.set(0, -1.1, 0.58);
          const ind = new THREE.Mesh(new THREE.BoxGeometry(0.08, 0.16, 0.18), new THREE.MeshBasicMaterial({ color: 0xef4444 }));
          ind.position.set(0, -0.75, 0.88);
          cap.add(drum, fl1, fl2, drv, ind);
          cap.userData.statusFlag = ind;
          cap.userData.tag = tag;
          encGroup.add(cap);
          return cap;
        };

        const addGisBushingsPair = (inX, outX, phaseZs, cInTag = 'incoming', cOutTag = 'tx_hv') => {
          const bushH = +(2.4 * s).toFixed(2);
          const bushTopY = +(2.6 + bushH).toFixed(2);
          phaseZs.forEach((pz, pIdx) => {
            const bIn = createRibbedInsulator(bushH, 0.2, Math.max(10, Math.round(12 * s)), MatLib.siliconePolymer, true);
            bIn.position.set(inX, 2.6 + bushH / 2, pz);
            const bOut = createRibbedInsulator(bushH, 0.2, Math.max(10, Math.round(12 * s)), MatLib.siliconePolymer, true);
            bOut.position.set(outX, 2.6 + bushH / 2, pz);
            const capIn = new THREE.Mesh(new THREE.CylinderGeometry(0.14, 0.14, 0.12, 12), MatLib.aluminumBus);
            capIn.position.set(inX, bushTopY, pz);
            tagEnergizedTerminal(capIn, cInTag, vHvTag);
            const capOut = new THREE.Mesh(new THREE.CylinderGeometry(0.14, 0.14, 0.12, 12), MatLib.aluminumBus);
            capOut.position.set(outX, bushTopY, pz);
            tagEnergizedTerminal(capOut, cOutTag, vHvTag);
            if (vSpec.coronaRings) {
              const r1 = createCoronaRing(0.36, 0.026); r1.position.set(inX, bushTopY - 0.15, pz);
              const r2 = createCoronaRing(0.36, 0.026); r2.position.set(outX, bushTopY - 0.15, pz);
              encGroup.add(r1, r2);
            }
            encGroup.add(bIn, bOut, capIn, capOut);
            encGroup.add(createCatenaryJumper(new THREE.Vector3(L.ctX + 0.65, T.ctTopY, [-T.pz, 0, T.pz][pIdx]), new THREE.Vector3(inX, bushTopY, pz), 0.25, 6, MatLib.copperConductor, vHvTag, cInTag, vSpec.twinBundle));
            encGroup.add(createCatenaryJumper(new THREE.Vector3(outX, bushTopY, pz), new THREE.Vector3(L.txX + T.txHvStudX, T.txHvStudY, T.txHvPhaseZ[pIdx]), 0.25, 6, MatLib.copperConductor, vHvTag, cOutTag, vSpec.twinBundle));
          });
        };

        const ph3 = [-2.0, 0, 2.0];
        if (L.scheme === 'single') {
          ph3.forEach(pz => {
            encGroup.add(createRigidBusSegment(new THREE.Vector3(gisX - 3.2, 2.2, pz), new THREE.Vector3(gisX + 3.2, 2.2, pz), 0.30, MatLib.aluminumBus, vHvTag, 'main_path'));
            [-2.2, 0.0, 2.2].forEach(fx => {
              const fl = new THREE.Mesh(new THREE.CylinderGeometry(0.40, 0.40, 0.12, 18), MatLib.yellowHighlight);
              fl.position.set(gisX + fx, 2.2, pz); fl.rotation.z = Math.PI / 2;
              encGroup.add(fl);
            });
          });
          addGisBreakerCapsule(gisX + 0.5, 0, 0, '52-69');
          addGisBushingsPair(gisX - 3.2, gisX + 3.2, ph3);
        } else if (L.scheme === 'maintransfer') {
          const zMain = [-3.6, -2.4, -1.2], zXfer = [1.2, 2.4, 3.6];
          for (let p = 0; p < 3; p++) {
            encGroup.add(createRigidBusSegment(new THREE.Vector3(gisX - 4.2, 2.2, zMain[p]), new THREE.Vector3(gisX + 4.2, 2.2, zMain[p]), 0.24, MatLib.aluminumBus, vHvTag, 'main_path'));
            encGroup.add(createRigidBusSegment(new THREE.Vector3(gisX - 4.2, 3.2, zXfer[p]), new THREE.Vector3(gisX + 4.2, 3.2, zXfer[p]), 0.24, MatLib.aluminumBus, vHvTag, 'bypass_path'));
            encGroup.add(createRigidBusSegment(new THREE.Vector3(gisX + 2.2, 2.2, zMain[p]), new THREE.Vector3(gisX + 2.2, 3.2, zXfer[p]), 0.18, MatLib.aluminumBus, vHvTag, 'bypass_path'));
          }
          addGisBreakerCapsule(gisX - 0.8, -2.4, 0, '52-69');
          addGisBreakerCapsule(gisX + 2.2, 0.0, Math.PI / 2, '52-BT');
          addGisBushingsPair(gisX - 4.2, gisX + 4.2, zMain);
        } else if (L.scheme === 'ring') {
          const rx1 = gisX - 3.6, rx2 = gisX + 3.6, rz1 = -4.2, rz2 = 4.2;
          [-0.9, 0, 0.9].forEach(pOff => {
            encGroup.add(createRigidBusSegment(new THREE.Vector3(rx1 + pOff, 2.3, rz1 + pOff), new THREE.Vector3(rx2 + pOff, 2.3, rz1 + pOff), 0.20, MatLib.aluminumBus, vHvTag, 'ring_leg2'));
            encGroup.add(createRigidBusSegment(new THREE.Vector3(rx1 + pOff, 2.3, rz2 + pOff), new THREE.Vector3(rx2 + pOff, 2.3, rz2 + pOff), 0.20, MatLib.aluminumBus, vHvTag, 'ring_leg4'));
            encGroup.add(createRigidBusSegment(new THREE.Vector3(rx1 + pOff, 2.3, rz1 + pOff), new THREE.Vector3(rx1 + pOff, 2.3, rz2 + pOff), 0.20, MatLib.aluminumBus, vHvTag, 'ring_leg1'));
            encGroup.add(createRigidBusSegment(new THREE.Vector3(rx2 + pOff, 2.3, rz1 + pOff), new THREE.Vector3(rx2 + pOff, 2.3, rz2 + pOff), 0.20, MatLib.aluminumBus, vHvTag, 'ring_leg3'));
          });
          addGisBreakerCapsule(rx1, 0, Math.PI / 2, '52-1');
          addGisBreakerCapsule(gisX, rz1, 0, '52-2');
          addGisBreakerCapsule(rx2, 0, Math.PI / 2, '52-3');
          addGisBreakerCapsule(gisX, rz2, 0, '52-4');
          addGisBushingsPair(rx1 - 1.2, rx2 + 1.2, [-1.4, 0, 1.4]);
        } else if (L.scheme === 'breakerhalf') {
          const zA = -6.2, zB = 6.2;
          [-1.0, 0, 1.0].forEach(pOff => {
            encGroup.add(createRigidBusSegment(new THREE.Vector3(gisX - 4.4, 2.6, zA + pOff), new THREE.Vector3(gisX + 4.4, 2.6, zA + pOff), 0.22, MatLib.aluminumBus, vHvTag, 'bh_busA'));
            encGroup.add(createRigidBusSegment(new THREE.Vector3(gisX - 4.4, 2.6, zB + pOff), new THREE.Vector3(gisX + 4.4, 2.6, zB + pOff), 0.22, MatLib.aluminumBus, vHvTag, 'bh_busB'));
            encGroup.add(createRigidBusSegment(new THREE.Vector3(gisX + pOff, 2.2, zA), new THREE.Vector3(gisX + pOff, 2.2, zB), 0.20, MatLib.aluminumBus, vHvTag, 'bh_tie'));
          });
          addGisBreakerCapsule(gisX, -3.5, Math.PI / 2, '52-A');
          addGisBreakerCapsule(gisX, 0.0, Math.PI / 2, '52-TIE');
          addGisBreakerCapsule(gisX, 3.5, Math.PI / 2, '52-B');
          addGisBushingsPair(gisX - 4.2, gisX + 4.2, [-1.8, 0, 1.8]);
        } else if (L.scheme === 'doublebreaker') {
          const zA = -6.5, zB = 6.5;
          [-1.0, 0, 1.0].forEach(pOff => {
            encGroup.add(createRigidBusSegment(new THREE.Vector3(gisX - 5.4, 2.6, zA + pOff), new THREE.Vector3(gisX + 5.4, 2.6, zA + pOff), 0.22, MatLib.aluminumBus, vHvTag, 'db_busA'));
            encGroup.add(createRigidBusSegment(new THREE.Vector3(gisX - 5.4, 2.6, zB + pOff), new THREE.Vector3(gisX + 5.4, 2.6, zB + pOff), 0.22, MatLib.aluminumBus, vHvTag, 'db_busB'));
            encGroup.add(createRigidBusSegment(new THREE.Vector3(gisX - 2.6 + pOff, 2.2, zA), new THREE.Vector3(gisX - 2.6 + pOff, 2.2, zB), 0.20, MatLib.aluminumBus, vHvTag, 'db_b1A'));
            encGroup.add(createRigidBusSegment(new THREE.Vector3(gisX + 2.6 + pOff, 2.2, zA), new THREE.Vector3(gisX + 2.6 + pOff, 2.2, zB), 0.20, MatLib.aluminumBus, vHvTag, 'db_b2A'));
          });
          addGisBreakerCapsule(gisX - 2.6, -3.2, Math.PI / 2, '52-1A');
          addGisBreakerCapsule(gisX - 2.6, 3.2, Math.PI / 2, '52-1B');
          addGisBreakerCapsule(gisX + 2.6, -3.2, Math.PI / 2, '52-2A');
          addGisBreakerCapsule(gisX + 2.6, 3.2, Math.PI / 2, '52-2B');
          addGisBushingsPair(gisX - 5.2, gisX + 5.2, [-1.8, 0, 1.8]);
        }

        const lcc = new THREE.Mesh(new THREE.BoxGeometry(2.6, 1.9, 0.75), MatLib.relayPanelSteel);
        lcc.position.set(gisX, 1.25, gisL / 2 - 1.1);
        encGroup.add(lcc);

      } else if (enclosureType === 'indoor') {
        const fwLen = Math.max(13.5, T.txTankScale * 6.5 * 2);
        const fireWall = new THREE.Mesh(new THREE.BoxGeometry(0.45, 6.2 * Math.min(1.3, T.lvS), fwLen), MatLib.fireWallConcrete);
        fireWall.position.set(L.txX + 4.2 * T.txTankScale, 3.1 * Math.min(1.3, T.lvS), 0);
        fireWall.castShadow = true;
        encGroup.add(fireWall);

        const swX = (L.secCbX + L.secBusX) / 2;
        const swZ = (L.fdr1Z + L.fdr2Z) / 2;
        const swW = (L.secBusX - L.secCbX) + 6.4;
        const swL = Math.max(20.5, Math.abs(L.fdr2Z - L.fdr1Z) + 10.0);
        const swH = 5.4;

        const mcSlab = new THREE.Mesh(new THREE.BoxGeometry(swW, 0.35, swL), MatLib.concrete);
        mcSlab.position.set(swX, 0.175, swZ);
        const wallMat = new THREE.MeshPhysicalMaterial({
          color: 0x94a3b8, transparent: true, opacity: 0.22, roughness: 0.4, side: THREE.DoubleSide
        });
        const mcShell = new THREE.Mesh(new THREE.BoxGeometry(swW, swH, swL), wallMat);
        mcShell.position.set(swX, swH / 2 + 0.35, swZ);
        mcShell.userData.isCutawayShell = true;
        encGroup.userData.shells.push(mcShell);
        encGroup.add(mcSlab, mcShell);

        // 3-Phase Porcelain Through-Wall Entrance Bushings through West Hall Wall (Zero Wall Clipping!)
        const westWallX = swX - swW / 2;
        const busYIndoor = 3.22 + (T.lvS - 1.0) * 0.8;
        [-lvSp, 0, lvSp].forEach(pOff => {
          const z = -0.6 + pOff;
          const collar = new THREE.Mesh(new THREE.CylinderGeometry(0.22, 0.22, 0.14, 14), MatLib.darkSteel);
          collar.rotation.z = Math.PI / 2;
          collar.position.set(westWallX, busYIndoor, z);
          const wallBush = createRibbedInsulator(1.1, 0.12, 6, MatLib.porcelainBrown, false);
          wallBush.rotation.z = Math.PI / 2;
          wallBush.position.set(westWallX, busYIndoor, z);
          encGroup.add(collar, wallBush);

          encGroup.add(createCatenaryJumper(new THREE.Vector3(L.secArresterX + 0.2, 2.0 + 1.15 * T.lvS + 0.08, z), new THREE.Vector3(westWallX - 0.55, busYIndoor, z), 0.12, 5, MatLib.copperConductor, vLvTag, 'sec_lv'));
          encGroup.add(createRigidBusSegment(new THREE.Vector3(westWallX - 0.55, busYIndoor, z), new THREE.Vector3(L.secBusX - 0.8, busYIndoor, z), 0.055, MatLib.copperConductor, vLvTag, 'sec_lv'));
          encGroup.add(createRigidBusSegment(new THREE.Vector3(L.secBusX - 0.8, 3.85, swZ - swL * 0.38), new THREE.Vector3(L.secBusX - 0.8, 3.85, swZ + swL * 0.38), 0.06, MatLib.aluminumBus, vLvTag, 'sec_bus'));
        });

        const labels = ['52-LV IN', 'PT/MET', 'AUX TAP', '52-CAP', '52-F1 OUT', '52-F2 OUT'];
        labels.forEach((lbl, idx) => {
          const cz = swZ - 7.5 + idx * 3.0;
          const cub = new THREE.Mesh(new THREE.BoxGeometry(2.4, 2.6, 1.9), MatLib.relayPanelSteel);
          cub.position.set(L.secBusX - 0.8, 1.65, cz);
          const face = new THREE.Mesh(
            new THREE.PlaneGeometry(1.7, 2.4),
            new THREE.MeshBasicMaterial({ map: TextureGen.createRelayPanelTexture(lbl, vLvTag + ' DRAW-OUT VCB', ['52', '50/51', '27', '86']) })
          );
          face.position.set(L.secBusX - 2.01, 1.65, cz);
          face.rotation.y = -Math.PI / 2;
          encGroup.add(cub, face);
        });
      }

      scene.add(encGroup);
      return encGroup;
    }
    
// === MODULE 5: APPLICATION CORE, CONTROLS & RENDER LOOP ===

    // Global Error Handler for On-Screen Diagnostic Banner
    window.onerror = function(msg, url, line, col, error) {
      console.error("3D ENGINE EXCEPTION:", msg, "at", url, line, col, error);
      const banner = document.getElementById('runtime-error-banner');
      const msgEl = document.getElementById('runtime-error-msg');
      if (banner && msgEl) {
        banner.style.display = 'block';
        msgEl.innerText = `${msg}\nLocation: ${url || 'inline'}:${line}:${col}\n${error && error.stack ? error.stack : ''}`;
      }
    };

    // Application State
    const AppState = {
      mode: 'field', // 'field' or 'explode'
      isWalkMode: false,
      powerFlowActive: true,
      groundXrayActive: false,
      rollingSphereActive: false,
      ctrlRoofManualCutaway: false,
      encCutaway: true,
      busTopology: 'single',
      enclosureType: 'ais', // 'ais' | 'gis' | 'indoor'
      voltageClass: '69_13', // '69_13' | '138_69' | '230_138'
      pfLoadPct: 100,
      pfPowerFactor: 0.92,
      oltcTapPct: 0,
      scFaultLoc: 'lv_bus',
      scFaultType: '3ph',
      scNgrGrounded: true,
      activeAnalysisTab: 'pf',
      selectedComponent: 'transformer',
      explodePercentage: 0,
      autoRotate: false,
      currentDrawerTab: 'specs',
      breakerClosed: true,
      disconnectClosed: true,
      earthClosed: false,
      switchStates: {
        dsMain: true, cbMain: true, dsMainB: true, earthMain: false,
        dsBT: true, cbBT: false, dsBYP: false,
        cb1: true, ds1A: true, ds1B: true,
        cb2: true, ds2A: true, ds2B: true,
        cb3: true, ds3A: true, ds3B: true,
        cb4: true, ds4A: true, ds4B: true,
        cbA: true, dsA1: true, dsA2: true,
        cbTIE: true, dsT1: true, dsT2: true,
        cbB: true, dsB1: true, dsB2: true,
        cb1A: true, ds1A1: true, ds1A2: true,
        cb1B: true, ds1B1: true, ds1B2: true,
        cb2A: true, ds2A1: true, ds2A2: true,
        cb2B: true, ds2B1: true, ds2B2: true,
        dsLV: true, cbLV: true, dsLVB: true,
        dsCapA: true, cbCap: true, dsCapB: true,
        dsF1A: true, cbF1: true, dsF1B: true,
        dsF2A: true, cbF2: true, dsF2B: true
      },
      collisionBoxes: [],
      hvDangerSuppressedUntilSafe: false,
      isHazardModalLocked: false,
      lastHazardPos: null,
      nearestSafePos: { x: 0, z: 0 },
      walkFocusedTarget: null,
      isFaultActive: false,
      faultType: 'none',
      surgeCounter: 14,
      score: 0,
      currentQuizIndex: 0,
      switchingStepIndex: 0,
      activeDrillScenario: 'B',
      drillStepIndex: 0,
      yardBounds: { minX: -30, maxX: 52, minZ: -24, maxZ: 24 },
      ctrlHousePos: { x: 23.0, z: 14.5 },
      flowStartX: -20,
      flowEndX: 40,
      pinpointFaultMode: false,
      pinpointFaultNode: 'node5_lv_bus',
      pinpointFeederDistPct: 50,
      pinpointWorldPos: null,
      sldExpOpen: false,
      sldZoom: 1.0,
      sldPanX: 0,
      sldPanY: 0,
      pqState: {
        scenario: 'sag_swell',
        sagDepthPu: 0.72,
        swellMagPu: 1.18,
        eventMode: 'sag',
        eventCycles: 3.5,
        faultClearingCycles: 5,
        vfdLoadPct: 35,
        h3Pct: 14,
        h5Pct: 18,
        h7Pct: 11,
        h11Pct: 6,
        detunedFilterOn: false,
        nativePf: 0.78,
        capStageMvar: 3.6,
        unbalancePct: 3.2,
        singlePhaseLoadKw: 850,
        transientType: 'cap_energize',
        saClampActive: true,
        eafSeverity: 60,
        statcomActive: false,
        oscPaused: false
      },
      tccState: {
        topo: 'single',
        refSide: 'lv',
        splitContingency: false,
        cursorAmp: 4200,
        focusedRelay: 'all'
      }
    };

    // Three.js Globals
    let scene, camera, renderer, controls;
    let clock, raycaster, mouse;
    let switchyardObjects = {};
    let solidColliders = [];
    let faultMarker3D = null;
    let pinpointTripTimer = null;
    let pqAnimFrameId = null;
    let pqPhaseOffset = 0;
    let powerParticles, leaderLinesGroup;
    let powerFlowCurves = [];
    let powerParticleMeta = [];
    let activeCameraTweenId = 0;
    let dynamicArcLight;

    // Camera Presets (Position and LookAt Target in 3D Switchyard)
    const CAMERA_PRESETS = {
      overview: { pos: [-26, 26, 36], target: [8, 3, 0] },
      gantry: { pos: [-24, 12, 10], target: [-18, 7, 0] },
      arrester: { pos: [-16, 6, 6], target: [-12, 4, 0] },
      ctvt: { pos: [-11, 6, 6], target: [-7.5, 4, 0] },
      disconnect: { pos: [-6, 6, 5], target: [-2, 3.5, 0] },
      breaker: { pos: [2, 5, 6], target: [6, 3, 0] },
      transformer: { pos: [10, 8, 9], target: [16, 3.5, 0] },
      busbar: { pos: [0, 14, 18], target: [0, 6, 0] },
      control: { pos: [16.5, 5.4, 15.8], target: [22.2, 1.6, 11.4] },
      ground: { pos: [6, 22, 28], target: [6, 0, 0] },
      secondary: { pos: [18, 9.5, 13], target: [26, 2.5, 0] },
      feeders: { pos: [28, 10.5, 15], target: [38, 3.2, 0] }
    };

    // First-Person Walk Controls State
    const WalkState = {
      moveForward: false,
      moveBackward: false,
      moveLeft: false,
      moveRight: false,
      velocity: new THREE.Vector3(),
      direction: new THREE.Vector3(),
      isMouseDown: false,
      lastMouseX: 0,
      lastMouseY: 0,
      pitch: 0,
      yaw: 0
    };

    // INIT FUNCTION
    function init() {
      try {
        const canvas = document.getElementById('canvas3d');
        if (!canvas) throw new Error("Could not find canvas3d element.");

        // 1. Scene & Atmospheric Background (Deep Slate Blue, not pitch black)
        scene = new THREE.Scene();
        scene.background = new THREE.Color(0x0f172a);
        scene.fog = new THREE.FogExp2(0x0f172a, 0.0035);

        clock = new THREE.Clock();
        raycaster = new THREE.Raycaster();
        mouse = new THREE.Vector2();

        // Canvas Dimensions
        const width = window.innerWidth || 800;
        const height = window.innerHeight || 600;

        camera = new THREE.PerspectiveCamera(50, width / height, 0.2, 500);

        renderer = new THREE.WebGLRenderer({ canvas, antialias: true, powerPreference: 'high-performance' });
        renderer.setSize(width, height);
        renderer.setPixelRatio(Math.min(window.devicePixelRatio || 1, 2));
        renderer.shadowMap.enabled = true;
        renderer.shadowMap.type = THREE.PCFSoftShadowMap;
        renderer.toneMapping = THREE.ACESFilmicToneMapping;
        renderer.toneMappingExposure = 1.2;

        // 2. Instantiate OrbitControls BEFORE calling setCameraPreset! (Panning + Orbit + Zoom unlocked)
        if (typeof THREE.OrbitControls === 'function') {
          controls = new THREE.OrbitControls(camera, renderer.domElement);
          controls.enableDamping = true;
          controls.dampingFactor = 0.06;
          controls.enablePan = true;
          controls.screenSpacePanning = true;
          controls.panSpeed = 1.25;
          controls.enableRotate = true;
          controls.enableZoom = true;
          controls.maxPolarAngle = Math.PI / 2 - 0.02; // Prevent going below ground
          controls.minDistance = 2.0;
          controls.maxDistance = 165.0;
          controls.addEventListener('start', () => { activeCameraTweenId++; });
          renderer.domElement.addEventListener('contextmenu', e => e.preventDefault());
        } else {
          console.warn("THREE.OrbitControls not found. Fallback dummy controls initialized.");
          controls = { target: new THREE.Vector3(), update: () => {}, enabled: true };
        }

        // 3. Set camera position and target
        setCameraPreset('overview', false);

        // 4. Strong, Bright Multi-Source Lighting
        setupLighting();

        // 5. Build 3D Switchyard Mesh Hierarchy
        buildSubstationYard();
        setupPowerFlowParticles();

        leaderLinesGroup = new THREE.Group();
        leaderLinesGroup.name = 'leaderLines';
        scene.add(leaderLinesGroup);

        // 6. Listeners (strict canvas-only pointerdown/up drag-threshold prevents UI click bleed-through)
        window.addEventListener('resize', onWindowResize);
        let pointerDownPos = { x: 0, y: 0, active: false };
        renderer.domElement.addEventListener('pointerdown', (e) => {
          if (e.target !== renderer.domElement) return;
          pointerDownPos = { x: e.clientX, y: e.clientY, active: true };
        });
        renderer.domElement.addEventListener('pointerup', (e) => {
          if (!pointerDownPos.active) return;
          pointerDownPos.active = false;
          if (e.target !== renderer.domElement || isAnyModalOpen()) return;
          const distPx = Math.hypot(e.clientX - pointerDownPos.x, e.clientY - pointerDownPos.y);
          if (distPx < 5) {
            onCanvasClick(e);
          }
        });
        setupWalkEventListeners();

        // 7. UI Initializations
        updateTelemetryUI();
        renderLiveSLD();
        selectComponent('transformer', false);

        // 8. Start Animation Loop safely
        animate();
        console.log("EE 415 3D Substation Simulator successfully initialized.");
      } catch (err) {
        console.error("FATAL INITIALIZATION ERROR:", err);
        const banner = document.getElementById('runtime-error-banner');
        const msgEl = document.getElementById('runtime-error-msg');
        if (banner && msgEl) {
          banner.style.display = 'block';
          msgEl.innerText = `Initialization Exception:\n${err.message}\n${err.stack || ''}`;
        }
      }
    }

    // LIGHTING SETUP: Bright diffuse and directional illumination
    function setupLighting() {
      // 1. Strong Ambient Light for diffuse visibility of all apparatus
      const ambientLight = new THREE.AmbientLight(0xffffff, 0.85);
      scene.add(ambientLight);

      // 2. Hemisphere Light (sky light / ground bounce)
      const hemiLight = new THREE.HemisphereLight(0xe0f2fe, 0x334155, 0.7);
      hemiLight.position.set(0, 50, 0);
      scene.add(hemiLight);

      // 3. Main Sun Light (Key Light)
      const sunLight = new THREE.DirectionalLight(0xffffff, 1.25);
      sunLight.position.set(35, 55, 30);
      sunLight.castShadow = true;
      sunLight.shadow.mapSize.width = 2048;
      sunLight.shadow.mapSize.height = 2048;
      sunLight.shadow.camera.near = 10;
      sunLight.shadow.camera.far = 160;
      sunLight.shadow.camera.left = -45;
      sunLight.shadow.camera.right = 45;
      sunLight.shadow.camera.top = 45;
      sunLight.shadow.camera.bottom = -45;
      sunLight.shadow.bias = -0.0004;
      scene.add(sunLight);

      // 4. Electric Blue Fill Light from opposite side
      const fillLight = new THREE.DirectionalLight(0x93c5fd, 0.65);
      fillLight.position.set(-35, 35, -30);
      scene.add(fillLight);

      // 5. Dynamic Point Light for electrical arcs & lightning
      dynamicArcLight = new THREE.PointLight(0x00f0ff, 0, 50, 2);
      dynamicArcLight.position.set(0, 6, 0);
      scene.add(dynamicArcLight);
    }

    function toggleEnclosureCutaway(isCutaway) {
      AppState.encCutaway = !!isCutaway;
      const enc = switchyardObjects.enclosure;
      if (enc && enc.userData && enc.userData.shells) {
        enc.userData.shells.forEach(s => {
          if (s && s.material) {
            s.material.opacity = AppState.encCutaway ? 0.16 : 0.90;
            s.material.needsUpdate = true;
          }
        });
      }
      if (typeof buildCollisionBoxes === 'function') buildCollisionBoxes();
    }

    // BUILD COMPLETE 3D SUBSTATION SWITCHYARD
    function buildSubstationYard() {
      const L = getBusLayoutConfig(AppState.busTopology, AppState.enclosureType, AppState.voltageClass);
      switchyardObjects.env = buildSwitchyardEnvironment(scene, L);
      switchyardObjects.gantry = buildGantryAndLines(scene, L);
      switchyardObjects.arrester = buildSurgeArresters(scene, L);
      switchyardObjects.ctvt = buildInstrumentTransformers(scene, L);
      switchyardObjects.disconnect = buildDisconnectSwitch(scene, L);
      switchyardObjects.breaker = buildCircuitBreaker(scene, L);
      switchyardObjects.transformer = buildPowerTransformer(scene, L);
      switchyardObjects.busbar = buildBusbarSystem(scene, AppState.busTopology, AppState.enclosureType, L);
      switchyardObjects.auxiliary = buildStationService(scene, L);
      switchyardObjects.secondary = buildSecondaryBay(scene, L);
      switchyardObjects.feeders = buildFeederBays(scene, L);
      switchyardObjects.enclosure = buildEnclosureArchitecture(scene, L, AppState.enclosureType);
      switchyardObjects.groundGrid = buildGroundingGrid(scene, L);
      switchyardObjects.rollingSphere = buildRollingSphereShielding(scene, L);
      applySubstationLayout(AppState.busTopology, false, false);
    }

    function applySubstationLayout(scheme, rebuildEnv = true, rebuildPrimary = false) {
      const L = getBusLayoutConfig(scheme, AppState.enclosureType, AppState.voltageClass);
      AppState.yardBounds = {
        minX: L.yardCenterX - L.yardW / 2 + 2.0,
        maxX: L.yardCenterX + L.yardW / 2 - 2.0,
        minZ: L.yardCenterZ - L.yardL / 2 + 2.0,
        maxZ: L.yardCenterZ + L.yardL / 2 - 2.0
      };
      AppState.ctrlHousePos = { x: L.ctrlX, z: L.ctrlZ };
      AppState.flowStartX = L.gantryX;
      AppState.flowEndX = L.fdrGantryX;

      if (rebuildPrimary) {
        ['gantry', 'arrester', 'ctvt', 'disconnect', 'breaker', 'transformer'].forEach(k => {
          if (switchyardObjects[k]) scene.remove(switchyardObjects[k]);
        });
        switchyardObjects.gantry = buildGantryAndLines(scene, L);
        switchyardObjects.arrester = buildSurgeArresters(scene, L);
        switchyardObjects.ctvt = buildInstrumentTransformers(scene, L);
        switchyardObjects.disconnect = buildDisconnectSwitch(scene, L);
        switchyardObjects.breaker = buildCircuitBreaker(scene, L);
        switchyardObjects.transformer = buildPowerTransformer(scene, L);
      }

      // Update Dynamic Camera Presets to frame expanded Primary + Secondary + Feeder Yard
      CAMERA_PRESETS.overview = {
        pos: [L.yardCenterX - L.yardW * 0.44, Math.max(24, L.yardL * 0.42), L.yardL * 0.62],
        target: [L.yardCenterX, 3, L.yardCenterZ]
      };
      CAMERA_PRESETS.gantry = { pos: [L.gantryX - 6, 12, 10], target: [L.gantryX, 7, 0] };
      CAMERA_PRESETS.arrester = { pos: [L.laX - 5, 6, 6], target: [L.laX, 4, 0] };
      CAMERA_PRESETS.ctvt = { pos: [L.ctX - 4, 6, 6], target: [L.ctX, 4, 0] };
      CAMERA_PRESETS.disconnect = { pos: [L.dsX - 4, 6, 5], target: [L.dsX, 3.5, L.dsZ] };
      CAMERA_PRESETS.breaker = { pos: [L.cbX - 5, 6, 7], target: [L.cbX, 3, L.cbZ] };
      CAMERA_PRESETS.transformer = { pos: [L.txX - 6, 8, 9], target: [L.txX, 3.5, L.txZ] };
      CAMERA_PRESETS.busbar = {
        pos: [L.cbX - 4, Math.max(16, L.yardL * 0.25), Math.max(20, L.yardL * 0.42)],
        target: [L.cbX + 3, 6, 0]
      };
      CAMERA_PRESETS.control = {
        pos: [L.ctrlX - 5.5, 5.4, L.ctrlZ + 3.8],
        target: [L.ctrlX + 0.2, 1.6, L.ctrlZ - 0.6]
      };
      CAMERA_PRESETS.ground = {
        pos: [L.yardCenterX, Math.max(20, L.yardL * 0.36), L.yardL * 0.54],
        target: [L.yardCenterX, 0, L.yardCenterZ]
      };
      CAMERA_PRESETS.secondary = {
        pos: [L.secCbX - 5.5, 8.8, 12.5],
        target: [L.secCbX + 2.0, 2.2, 0]
      };
      CAMERA_PRESETS.feeders = {
        pos: [L.secBusX + 1.5, 10.5, 15.0],
        target: [L.fdrGantryX - 2.5, 3.2, 0]
      };

      // Reposition primary HV bay assemblies to IEEE-compliant bay offsets
      if (switchyardObjects.gantry) switchyardObjects.gantry.position.set(L.gantryX, 0, 0);
      if (switchyardObjects.arrester) switchyardObjects.arrester.position.set(L.laX, 0, 0);
      if (switchyardObjects.ctvt) switchyardObjects.ctvt.position.set(L.ctX, 0, 0);
      if (switchyardObjects.disconnect) {
        switchyardObjects.disconnect.position.set(L.dsX, 0, L.dsZ);
        switchyardObjects.disconnect.rotation.y = L.dsRot;
      }
      if (switchyardObjects.breaker) {
        switchyardObjects.breaker.position.set(L.cbX, 0, L.cbZ);
        switchyardObjects.breaker.rotation.y = L.cbRot;
      }
      if (switchyardObjects.transformer) switchyardObjects.transformer.position.set(L.txX, 0, L.txZ);

      if (rebuildEnv) {
        if (switchyardObjects.env) scene.remove(switchyardObjects.env);
        switchyardObjects.env = buildSwitchyardEnvironment(scene, L);

        if (switchyardObjects.busbar) scene.remove(switchyardObjects.busbar);
        switchyardObjects.busbar = buildBusbarSystem(scene, scheme, AppState.enclosureType, L);

        if (switchyardObjects.auxiliary) scene.remove(switchyardObjects.auxiliary);
        switchyardObjects.auxiliary = buildStationService(scene, L);

        if (switchyardObjects.secondary) scene.remove(switchyardObjects.secondary);
        switchyardObjects.secondary = buildSecondaryBay(scene, L);

        if (switchyardObjects.feeders) scene.remove(switchyardObjects.feeders);
        switchyardObjects.feeders = buildFeederBays(scene, L);

        if (switchyardObjects.enclosure) scene.remove(switchyardObjects.enclosure);
        switchyardObjects.enclosure = buildEnclosureArchitecture(scene, L, AppState.enclosureType);

        if (switchyardObjects.groundGrid) scene.remove(switchyardObjects.groundGrid);
        switchyardObjects.groundGrid = buildGroundingGrid(scene, L);
        switchyardObjects.groundGrid.visible = AppState.groundXrayActive;

        if (switchyardObjects.rollingSphere) scene.remove(switchyardObjects.rollingSphere);
        switchyardObjects.rollingSphere = buildRollingSphereShielding(scene, L);
        switchyardObjects.rollingSphere.visible = AppState.rollingSphereActive;
      }

      // Toggle GIS outdoor primary air-insulated masts when housed in pressurized SF6 GIS hall
      const showOutdoorPrimary = (AppState.enclosureType !== 'gis');
      ['arrester', 'ctvt', 'disconnect', 'breaker', 'busbar'].forEach(k => {
        if (switchyardObjects[k]) switchyardObjects[k].visible = showOutdoorPrimary;
      });
      if (switchyardObjects.gantry && switchyardObjects.gantry.userData && switchyardObjects.gantry.userData.subparts) {
        const gtBus = switchyardObjects.gantry.userData.subparts['gantry-tubular-bus'];
        if (gtBus) gtBus.visible = showOutdoorPrimary;
      }
      if (switchyardObjects.secondary && switchyardObjects.secondary.userData && switchyardObjects.secondary.userData.lvBreaker) {
        switchyardObjects.secondary.userData.lvBreaker.visible = (AppState.enclosureType !== 'indoor');
      }
      toggleEnclosureCutaway(AppState.encCutaway);
      if (AppState.mode === 'explode' && typeof applyExplodedTransform === 'function') {
        applyExplodedTransform(AppState.selectedComponent, AppState.explodePercentage / 100);
      }
      if (typeof buildCollisionBoxes === 'function') buildCollisionBoxes();

      if (typeof syncAllSwitchesTo3D === 'function') syncAllSwitchesTo3D();
      if (typeof renderSwitchMatrix === 'function') renderSwitchMatrix();
      if (typeof updateSubtitleAndTelemetry === 'function') updateSubtitleAndTelemetry();
    }

    function setVoltageClass(vClass) {
      if (!VOLTAGE_CLASSES[vClass]) return;
      AppState.voltageClass = vClass;
      document.querySelectorAll('#vclass-opt-69_13, #vclass-opt-138_69, #vclass-opt-230_138').forEach(el => el.classList.remove('selected'));
      const opt = document.getElementById(`vclass-opt-${vClass}`);
      if (opt) opt.classList.add('selected');
      applySubstationLayout(AppState.busTopology, true, true);
      if (!AppState.isWalkMode && AppState.mode !== 'explode') {
        setCameraPreset('overview');
      }
      renderLiveSLD();
      const vs = getVoltageSpec(vClass);
      showToast(`Scaled Substation Voltage Class: ${vs.shortLabel} (${vs.mva} MVA, BIL ${vs.bilHv} kV, Phase Spacing ${vs.phaseSpacing.toFixed(1)} m, MAD ${vs.mad.toFixed(1)} m)`);
    }

    function openVoltageClassModal() {
      const modal = document.getElementById('voltage-scale-modal');
      const body = document.getElementById('voltage-scale-body');
      if (!modal || !body || typeof VOLTAGE_CLASSES === 'undefined') return;
      const rows = Object.values(VOLTAGE_CLASSES);
      body.innerHTML = `
        <p style="font-size:11.5px; color:#cbd5e1; margin-bottom:10px; line-height:1.5;">
          Substation geometry, porcelain shed count, phase-to-phase spacing, corona grading rings, conductor bundling, and OSHA/IEEE C2 Minimum Approach Distance scale dynamically with system voltage rating:
        </p>
        <table class="vscale-table">
          <thead>
            <tr>
              <th>Voltage Class</th>
              <th>Rating / Vector</th>
              <th>HV BIL</th>
              <th>Phase Spacing</th>
              <th>Porcelain Sheds</th>
              <th>Hardware Upgrade</th>
              <th>MAD (IEEE C2)</th>
              <th>Breaker Rating</th>
            </tr>
          </thead>
          <tbody>
            ${rows.map(v => `
              <tr style="${v.id === AppState.voltageClass ? 'background: rgba(14,165,233,0.16);' : ''}">
                <td style="color:${v.id === AppState.voltageClass ? '#38bdf8' : '#f1f5f9'}; font-weight:700;">${v.shortLabel}</td>
                <td>${v.mva} MVA ${v.vectorGroup}</td>
                <td>${v.bilHv} kV</td>
                <td>${v.phaseSpacing.toFixed(1)} m</td>
                <td>${v.hvShedsCount} sheds</td>
                <td>${v.twinBundle ? 'Corona Rings + Twin ACSR' : (v.coronaRings ? 'Corona Grading Rings' : 'Single ACSR Conductor')}</td>
                <td style="color:#f59e0b; font-weight:700;">${v.mad.toFixed(1)} m</td>
                <td>${v.hvCbKa} kA / ${v.lvCbKa} kA</td>
              </tr>
            `).join('')}
          </tbody>
        </table>
      `;
      modal.style.display = 'flex';
    }

    function closeVoltageClassModal() {
      const modal = document.getElementById('voltage-scale-modal');
      if (modal) modal.style.display = 'none';
    }

    function setEnclosureType(encType) {
      AppState.enclosureType = encType;
      document.querySelectorAll('#enc-opt-ais, #enc-opt-gis, #enc-opt-indoor').forEach(el => el.classList.remove('selected'));
      const opt = document.getElementById(`enc-opt-${encType}`);
      if (opt) opt.classList.add('selected');
      applySubstationLayout(AppState.busTopology, true, false);
      if (!AppState.isWalkMode && AppState.mode !== 'explode') {
        setCameraPreset('overview');
      }
      renderLiveSLD();
      const desc = {
        ais: 'Outdoor Air-Insulated Substation (AIS): Open-air phase clearances & tubular bus',
        gis: 'SF₆ Gas-Insulated Substation (GIS): ~28% primary footprint inside hermetically sealed 450 kPa SF₆ hall',
        indoor: 'Indoor Metal-Clad Switchgear Hall (IEEE C37.20.2): Walk-in cutaway VCB cabinets on secondary side'
      };
      showToast(desc[encType] || encType);
    }

    // =========================================================================
    // SUBSTATION LAND AREA CALCULATOR (ALL 5 TOPOLOGIES x 3 ENCLOSURES x 3 VOLTAGES)
    // =========================================================================
    const LAND_TOPO_FACTORS = {
      single:        { label: 'Single Bus',              cbPerCkt: '1.0 CB/ckt',  relIndex: '82% (Base)',  factor: 1.00, capex: 1.00 },
      maintransfer:  { label: 'Main & Transfer',         cbPerCkt: '1.25 CB/ckt', relIndex: '91% (Maint.)',factor: 1.28, capex: 1.32 },
      ring:          { label: 'Ring Bus',                cbPerCkt: '1.0 CB/ckt',  relIndex: '94% (N-1)',   factor: 1.18, capex: 1.25 },
      breakerhalf:   { label: 'Breaker-and-a-Half',      cbPerCkt: '1.5 CB/ckt',  relIndex: '98% (2-Bus)', factor: 1.55, capex: 1.65 },
      doublebreaker: { label: 'Double Bus–Double CB',    cbPerCkt: '2.0 CB/ckt',  relIndex: '99.9% (Max)', factor: 1.75, capex: 2.05 }
    };

    const LAND_ENC_FACTORS = {
      ais:    { label: 'Outdoor AIS',      factor: 1.00, capex: 1.00 },
      gis:    { label: 'SF₆ GIS Hall',     factor: 0.27, capex: 2.15 },
      indoor: { label: 'Indoor Metal-Clad',factor: 0.38, capex: 1.52 }
    };

    function computeSubstationLandMetrics(scheme, enclosureType, vClass) {
      const sch = LAND_TOPO_FACTORS[scheme] ? scheme : 'single';
      const enc = LAND_ENC_FACTORS[enclosureType] ? enclosureType : 'ais';
      const vc = vClass || AppState.voltageClass || '69_13';

      const baseL = (typeof getBusLayoutConfig === 'function')
        ? getBusLayoutConfig('single', 'ais', vc)
        : { yardW: 68, yardL: 48 };
      const curL = (typeof getBusLayoutConfig === 'function')
        ? getBusLayoutConfig(sch, enc, vc)
        : { yardW: 68, yardL: 48 };

      const baseSingleAisM2 = Math.round(baseL.yardW * baseL.yardL);
      const tMeta = LAND_TOPO_FACTORS[sch];
      const eMeta = LAND_ENC_FACTORS[enc];

      const sameSchemeAisM2 = Math.round(baseSingleAisM2 * tMeta.factor);
      const areaM2 = Math.round(sameSchemeAisM2 * eMeta.factor);
      const areaHa = +(areaM2 / 10000).toFixed(2);

      // Preserve 3D layout aspect ratio while locking widthM * lengthM tightly to areaM2
      const aspect = Math.max(1.05, curL.yardW / Math.max(20, curL.yardL));
      const lengthM = Math.round(Math.sqrt(areaM2 * aspect));
      const widthM = Math.max(12, Math.round(areaM2 / Math.max(12, lengthM)));

      const pctVsSingleAis = Math.round((areaM2 / baseSingleAisM2) * 100);
      const pctVsSameSchemeAis = Math.round((areaM2 / sameSchemeAisM2) * 100);
      const landSavedVsAisM2 = Math.max(0, sameSchemeAisM2 - areaM2);
      const capexMult = +(tMeta.capex * eMeta.capex).toFixed(2);

      return {
        scheme: sch,
        enclosure: enc,
        vClass: vc,
        lengthM,
        widthM,
        areaM2,
        areaHa,
        cbPerCkt: tMeta.cbPerCkt,
        relIndex: tMeta.relIndex,
        topoFactor: tMeta.factor,
        encFactor: eMeta.factor,
        baseSingleAisM2,
        sameSchemeAisM2,
        pctVsSingleAis,
        pctVsSameSchemeAis,
        landSavedVsAisM2,
        capexMult
      };
    }

    function updateLandAreaUI() {
      const top = AppState.busTopology || 'single';
      const enc = AppState.enclosureType || 'ais';
      const vc = AppState.voltageClass || '69_13';
      const cur = computeSubstationLandMetrics(top, enc, vc);

      const telemLand = document.getElementById('telem-land-area');
      if (telemLand) {
        telemLand.innerText = `${cur.lengthM}×${cur.widthM}m | ${cur.areaM2.toLocaleString()} m² (${cur.areaHa.toFixed(2)} ha)`;
      }

      ['single', 'maintransfer', 'ring', 'breakerhalf', 'doublebreaker'].forEach(k => {
        const b = document.getElementById(`bus-badge-${k}`);
        if (b) {
          const m = computeSubstationLandMetrics(k, enc, vc);
          b.innerText = `${m.cbPerCkt.replace(' CB/ckt', ' CB')} · ${m.areaM2.toLocaleString()} m² (${m.topoFactor.toFixed(2)}×)`;
        }
      });

      ['ais', 'gis', 'indoor'].forEach(eKey => {
        const b = document.getElementById(`enc-badge-${eKey}`);
        if (b) {
          const m = computeSubstationLandMetrics(top, eKey, vc);
          b.innerText = `${m.pctVsSameSchemeAis}% · ${m.areaM2.toLocaleString()} m²`;
        }
      });

      const busReadout = document.getElementById('busbar-land-area-readout');
      if (busReadout) {
        busReadout.innerHTML = `
          <div><span>Active Plot (${LAND_TOPO_FACTORS[top].label}):</span><strong style="color:#fbbf24;">${cur.lengthM} m × ${cur.widthM} m</strong></div>
          <div><span>Total Civil Area:</span><strong style="color:#38bdf8;">${cur.areaM2.toLocaleString()} m² (${cur.areaHa.toFixed(2)} ha)</strong></div>
          <div><span>Reliability / Footprint:</span><strong>${cur.relIndex} · ${cur.pctVsSingleAis}% of 1-Bus AIS</strong></div>
        `;
      }

      const encReadout = document.getElementById('enclosure-land-area-readout');
      if (encReadout) {
        const savedTxt = cur.landSavedVsAisM2 > 0
          ? `<strong style="color:#10b981;">-${cur.landSavedVsAisM2.toLocaleString()} m² saved vs AIS</strong>`
          : `<strong style="color:#94a3b8;">Baseline AIS Footprint (100%)</strong>`;
        encReadout.innerHTML = `
          <div><span>${LAND_ENC_FACTORS[enc].label} Civil Site:</span><strong style="color:#fbbf24;">${cur.areaM2.toLocaleString()} m² (${cur.pctVsSameSchemeAis}% of ${LAND_TOPO_FACTORS[top].label} AIS)</strong></div>
          <div><span>Land Space Trade-off:</span>${savedTxt}</div>
          <div><span>Est. Relative CAPEX Index:</span><strong style="color:#c084fc;">${cur.capexMult.toFixed(2)}× Base AIS</strong></div>
        `;
      }
    }

    function openEnclosureModal() {
      const body = document.getElementById('enclosure-modal-body');
      const vc = AppState.voltageClass || '69_13';
      const vs = getVoltageSpec(vc);
      const top = AppState.busTopology || 'single';
      const enc = AppState.enclosureType || 'ais';
      if (body && typeof ENCLOSURE_COMPARISON !== 'undefined') {
        const topoRows = Object.keys(LAND_TOPO_FACTORS).map(k => {
          const ais = computeSubstationLandMetrics(k, 'ais', vc);
          const gis = computeSubstationLandMetrics(k, 'gis', vc);
          const ind = computeSubstationLandMetrics(k, 'indoor', vc);
          const isCur = (k === top);
          return `
            <tr style="${isCur ? 'background:rgba(56,189,248,0.12);' : ''}">
              <td><strong style="color:#f8fafc;">${LAND_TOPO_FACTORS[k].label}</strong><div style="font-size:9.5px;color:#94a3b8;">${ais.cbPerCkt} | ${ais.relIndex}</div></td>
              <td>${ais.lengthM}×${ais.widthM}m<br><strong style="color:#fbbf24;">${ais.areaM2.toLocaleString()} m²</strong> (${ais.areaHa.toFixed(2)} ha)</td>
              <td style="color:#67e8f9;">${gis.lengthM}×${gis.widthM}m<br><strong>${gis.areaM2.toLocaleString()} m²</strong> (${gis.pctVsSameSchemeAis}%)</td>
              <td style="color:#fde68a;">${ind.lengthM}×${ind.widthM}m<br><strong>${ind.areaM2.toLocaleString()} m²</strong> (${ind.pctVsSameSchemeAis}%)</td>
            </tr>
          `;
        }).join('');

        body.innerHTML = `
          <p style="font-size:11.5px; color:#cbd5e1; margin-bottom:10px; line-height:1.5;">
            Dynamic civil land footprint &amp; engineering trade-off for <strong style="color:#38bdf8;">${vs.hvKv} / ${vs.lvKv} kV (${vs.mva} MVA)</strong>
            showing active <strong style="color:#fbbf24;">${LAND_TOPO_FACTORS[top].label} · ${LAND_ENC_FACTORS[enc].label}</strong> across all 5 busbar schemes × 3 enclosures:
          </p>
          <table class="enclosure-table" style="margin-bottom:12px;">
            <thead>
              <tr>
                <th>Busbar Topology</th>
                <th>Outdoor AIS (100%)</th>
                <th>SF₆ GIS (~27%)</th>
                <th>Indoor Metal-Clad (~38%)</th>
              </tr>
            </thead>
            <tbody>${topoRows}</tbody>
          </table>
          <table class="enclosure-table">
            <thead>
              <tr>
                <th>Engineering Parameter</th>
                <th>Outdoor AIS (Base)</th>
                <th>SF₆ Gas-Insulated (GIS)</th>
                <th>Indoor Metal-Clad (MV)</th>
              </tr>
            </thead>
            <tbody>
              ${ENCLOSURE_COMPARISON.map(r => `
                <tr>
                  <td><strong style="color:#f8fafc;">${r.metric}</strong></td>
                  <td>${r.ais}</td>
                  <td style="color:#67e8f9;">${r.gis}</td>
                  <td style="color:#fde68a;">${r.indoor}</td>
                </tr>
              `).join('')}
            </tbody>
          </table>
        `;
      }
      const m = document.getElementById('enclosure-modal');
      if (m) m.style.display = 'flex';
    }

    function closeEnclosureModal() {
      const m = document.getElementById('enclosure-modal');
      if (m) m.style.display = 'none';
    }

    // TOPOLOGY- & SWITCH-AWARE MULTI-BRANCH 3D POWER FLOW ENGINE (69 kV + 13.8 kV)
    function computeEnergizedBranches() {
      const s = AppState.switchStates;
      const top = AppState.busTopology;

      const main_path = !!(s.dsMain && s.cbMain && s.dsMainB && !s.earthMain);
      const bypass_path = (top === 'maintransfer') && !!(s.dsBT && s.cbBT && s.dsBYP);

      const ring_leg1 = !!(s.cb1 && s.ds1A && s.ds1B);
      const ring_leg2 = !!(s.cb2 && s.ds2A && s.ds2B);
      const ring_leg3 = !!(s.cb3 && s.ds3A && s.ds3B);
      const ring_leg4 = !!(s.cb4 && s.ds4A && s.ds4B);

      const bh_busA = !!(s.cbA && s.dsA1 && s.dsA2);
      const bh_tie = !!(s.cbTIE && s.dsT1 && s.dsT2);
      const bh_busB = !!(s.cbB && s.dsB1 && s.dsB2);

      const db_b1A = !!(s.cb1A && s.ds1A1 && s.ds1A2);
      const db_b1B = !!(s.cb1B && s.ds1B1 && s.ds1B2);
      const db_b2A = !!(s.cb2A && s.ds2A1 && s.ds2A2);
      const db_b2B = !!(s.cb2B && s.ds2B1 && s.ds2B2);
      const db_busA = !!(db_b1A && db_b2A);
      const db_busB = !!(db_b1B && db_b2B);

      let txFeed = false;
      if (top === 'single') {
        txFeed = main_path;
      } else if (top === 'maintransfer') {
        txFeed = main_path || bypass_path;
      } else if (top === 'ring') {
        // Incoming enters Corner 1 (NW), TR-01 taps Corner 2 (NE) -> fed if North Leg 2 OR South-East loop (1 -> 4 -> 3) is intact
        txFeed = ring_leg2 || (ring_leg1 && ring_leg4 && ring_leg3);
      } else if (top === 'breakerhalf') {
        // Line 1 enters Node 1 (between 52-A & 52-TIE); TR-01 taps Node 2 (between 52-TIE & 52-B)
        txFeed = bh_tie || (bh_busA && bh_busB);
      } else if (top === 'doublebreaker') {
        // Bay 1 (Line 1) feeds Bus A (via 52-1A) and Bus B (via 52-1B); Bay 2 (TR-01) takes power from Bus A (52-2A) and/or Bus B (52-2B)
        txFeed = db_busA || db_busB;
      }

      const post_dsA = (top === 'single' || top === 'maintransfer')
        ? !!(s.dsMain && !s.earthMain)
        : (top === 'doublebreaker' ? !!(db_b1A || db_b1B) : !!(s.dsMain));
      const post_cbMain = (top === 'single' || top === 'maintransfer') ? !!(s.dsMain && s.cbMain && !s.earthMain) : txFeed;

      const secMain = !!(txFeed && s.dsLV && s.cbLV && s.dsLVB);
      const fdr1 = !!(secMain && s.dsF1A && s.cbF1 && s.dsF1B);
      const fdr2 = !!(secMain && s.dsF2A && s.cbF2 && s.dsF2B);
      const capBank = !!(secMain && s.dsCapA && s.cbCap && s.dsCapB);
      const sst100 = !!secMain;

      return {
        incoming: true,
        post_dsA,
        post_cbMain,
        main_path: (top === 'single' || top === 'maintransfer') ? main_path : txFeed,
        bypass_path,
        ring_leg1, ring_leg2, ring_leg3, ring_leg4,
        bh_busA, bh_tie, bh_busB,
        db_b1A, db_b1B, db_b2A, db_b2B, db_busA, db_busB,
        txFeed,
        tx_hv: txFeed,
        sec_lv: txFeed,
        secMain,
        sec_bus: secMain,
        fdr1,
        fdr2,
        capBank,
        cap_bank: capBank,
        sst100,
        sst_tap: sst100
      };
    }

    function rebuildPowerFlowPaths() {
      if (!powerParticles || !scene) return;
      const b = computeEnergizedBranches();
      powerFlowCurves = [];

      // Traverse scene so every particle samples EXACT 3D world coordinates from actual rendered conductors!
      scene.updateMatrixWorld(true);
      const colorMap = {
        incoming: [0.22, 0.78, 0.98],
        post_dsA: [0.20, 0.80, 0.98],
        post_cbMain: [0.19, 0.82, 0.99],
        main_path: [0.18, 0.82, 0.99],
        bypass_path: [0.25, 0.94, 0.85],
        ring_leg1: [0.18, 0.82, 0.99],
        ring_leg2: [0.18, 0.82, 0.99],
        ring_leg3: [0.18, 0.82, 0.99],
        ring_leg4: [0.18, 0.82, 0.99],
        bh_busA: [0.18, 0.82, 0.99],
        bh_tie: [0.25, 0.90, 0.98],
        bh_busB: [0.18, 0.82, 0.99],
        db_b1A: [0.18, 0.82, 0.99],
        db_b1B: [0.25, 0.90, 0.98],
        db_b2A: [0.18, 0.82, 0.99],
        db_b2B: [0.25, 0.90, 0.98],
        db_busA: [0.18, 0.82, 0.99],
        db_busB: [0.25, 0.90, 0.98],
        tx_hv: [0.18, 0.82, 0.99],
        sec_lv: [0.98, 0.72, 0.15],
        sec_bus: [0.96, 0.82, 0.25],
        fdr1: [0.16, 0.90, 0.56],
        fdr2: [0.16, 0.90, 0.56],
        cap_bank: [0.38, 0.95, 0.88],
        sst_tap: [0.98, 0.58, 0.16]
      };

      const isObjVisible = (obj) => {
        let p = obj;
        while (p) {
          if (p.visible === false) return false;
          p = p.parent;
        }
        return true;
      };

      scene.traverse(obj => {
        if (!obj.userData || !obj.userData.flowCurve) return;
        const cTag = obj.userData.circuitTag || 'main_path';
        if (cTag === 'none' || !b[cTag]) return;
        if (!isObjVisible(obj)) return;

        const srcCurve = obj.userData.flowCurve;
        let worldCurve = null;
        if (srcCurve instanceof THREE.LineCurve3 || (srcCurve.v1 && srcCurve.v2)) {
          const p0 = srcCurve.v1.clone().applyMatrix4(obj.matrixWorld);
          const p1 = srcCurve.v2.clone().applyMatrix4(obj.matrixWorld);
          if (p0.distanceToSquared(p1) < 1e-6) return;
          worldCurve = new THREE.LineCurve3(p0, p1);
        } else {
          const sampleCount = 10;
          const worldPts = [];
          for (let i = 0; i <= sampleCount; i++) {
            const pt = srcCurve.getPoint(i / sampleCount).clone().applyMatrix4(obj.matrixWorld);
            worldPts.push(pt);
          }
          if (worldPts.length < 2) return;
          worldCurve = new THREE.CatmullRomCurve3(worldPts);
        }

        const vTag = obj.userData.voltageTag || 'HV';
        const isLv = (vTag === 'LV' || vTag === '13.8kV' || vTag === '480V');
        const spd = isLv ? (cTag === 'fdr1' || cTag === 'fdr2' ? 0.52 : (vTag === '480V' ? 0.34 : 0.45)) : 0.36;
        powerFlowCurves.push({
          curve: worldCurve,
          color: colorMap[cTag] || (isLv ? [0.98, 0.72, 0.15] : [0.22, 0.78, 0.98]),
          speed: spd
        });
      });

      // Refresh per-particle curve index, offset, and voltage color
      const count = powerParticleMeta.length;
      const colAttr = powerParticles.geometry.attributes.color.array;
      const nCurves = powerFlowCurves.length;
      for (let i = 0; i < count; i++) {
        if (nCurves === 0) continue;
        const cIdx = i % nCurves;
        const meta = powerParticleMeta[i];
        meta.curveIndex = cIdx;
        const c = powerFlowCurves[cIdx].color;
        colAttr[i * 3] = c[0];
        colAttr[i * 3 + 1] = c[1];
        colAttr[i * 3 + 2] = c[2];
      }
      powerParticles.geometry.attributes.color.needsUpdate = true;
    }

    function setupPowerFlowParticles() {
      const particleCount = 360;
      const geo = new THREE.BufferGeometry();
      const pos = new Float32Array(particleCount * 3);
      const col = new Float32Array(particleCount * 3);
      powerParticleMeta = [];

      for (let i = 0; i < particleCount; i++) {
        powerParticleMeta.push({
          curveIndex: 0,
          t: (i / particleCount + (i % 7) * 0.13) % 1.0
        });
        col[i * 3] = 0.22; col[i * 3 + 1] = 0.78; col[i * 3 + 2] = 0.98;
      }

      geo.setAttribute('position', new THREE.BufferAttribute(pos, 3));
      geo.setAttribute('color', new THREE.BufferAttribute(col, 3));

      const pMat = new THREE.PointsMaterial({
        size: 0.36,
        vertexColors: true,
        transparent: true,
        opacity: 0.92,
        blending: THREE.AdditiveBlending,
        depthWrite: false
      });

      powerParticles = new THREE.Points(geo, pMat);
      powerParticles.name = 'powerParticles';
      scene.add(powerParticles);
      rebuildPowerFlowPaths();
    }

    // UPDATE POWER FLOW PARTICLES
    function updatePowerParticles(delta) {
      if (!powerParticles || !AppState.powerFlowActive || powerFlowCurves.length === 0) {
        if (powerParticles) powerParticles.visible = false;
        return;
      }
      powerParticles.visible = true;

      const pos = powerParticles.geometry.attributes.position.array;
      const count = powerParticleMeta.length;
      const tmpPt = new THREE.Vector3();

      for (let i = 0; i < count; i++) {
        const meta = powerParticleMeta[i];
        const curveObj = powerFlowCurves[meta.curveIndex % powerFlowCurves.length];
        meta.t = (meta.t + curveObj.speed * delta) % 1.0;
        curveObj.curve.getPointAt(meta.t, tmpPt);
        pos[i * 3] = tmpPt.x;
        pos[i * 3 + 1] = tmpPt.y;
        pos[i * 3 + 2] = tmpPt.z;
      }
      powerParticles.geometry.attributes.position.needsUpdate = true;
    }

    const MODAL_IDS_CHECK = [
      'challenge-modal', 'arc-flash-modal', 'subpart-modal', 'help-modal',
      'enclosure-modal', 'hv-danger-modal', 'voltage-scale-modal', 'analysis-modal',
      'sld-expanded-modal'
    ];

    function isAnyModalOpen() {
      for (const id of MODAL_IDS_CHECK) {
        const el = document.getElementById(id);
        if (el && el.style.display && el.style.display !== 'none') return true;
      }
      return false;
    }

    function isIgnoredRaycastMesh(obj) {
      if (!obj || !obj.isMesh || !obj.visible) return true;
      if (obj === powerParticles) return true;
      let curr = obj;
      while (curr && curr !== scene) {
        if (curr.visible === false) return true;
        const nm = (curr.name || '').toLowerCase();
        if (nm === 'ground-plane' || nm === 'gravel-pad' || nm === 'perimeter-fence' || nm === 'sky-dome' || nm === 'pinpoint-fault-marker' || nm === 'leaderlines') {
          return true;
        }
        curr = curr.parent;
      }
      return false;
    }

    // RAYCASTING CLICK-TO-EXPLODE / SUB-PART DEEP-DIVE / CONTROL ROOM SWITCH / PINPOINT FAULT
    function onCanvasClick(event) {
      if (event && event.target && renderer && event.target !== renderer.domElement) return;
      if (isAnyModalOpen()) return;

      if (AppState.isWalkMode) {
        if (!AppState.isHazardModalLocked) {
          triggerWalkFocusedAction();
        }
        return;
      }

      const rect = renderer.domElement.getBoundingClientRect();
      mouse.x = ((event.clientX - rect.left) / Math.max(1, rect.width)) * 2 - 1;
      mouse.y = -((event.clientY - rect.top) / Math.max(1, rect.height)) * 2 + 1;

      raycaster.setFromCamera(mouse, camera);
      const intersects = raycaster.intersectObjects(scene.children, true).filter(hit => !isIgnoredRaycastMesh(hit.object));

      // Pinpoint Fault Mode: click any 3D equipment or conductor in the switchyard to inject a fault at that exact point
      if (AppState.pinpointFaultMode) {
        for (let hit of intersects) {
          let curr = hit.object;
          let foundCompId = null;
          let cTag = (curr && curr.userData && curr.userData.circuitTag) ? curr.userData.circuitTag : null;
          while (curr && curr !== scene) {
            if (!cTag && curr.userData && curr.userData.circuitTag) cTag = curr.userData.circuitTag;
            if (curr.userData && curr.userData.componentId) {
              foundCompId = curr.userData.componentId;
              break;
            }
            curr = curr.parent;
          }
          if (foundCompId && foundCompId !== 'control' && foundCompId !== 'ground') {
            const pt = hit.point ? hit.point.clone() : null;
            const mapped = map3DHitToPinpointNode(foundCompId, cTag, pt);
            triggerPinpointedFault(mapped.nodeId, mapped.distPct, pt);
            return;
          }
        }
      }

      // Build candidate equipment hits with priority: SCADA HMI / 52-CS -> Specific Apparatus -> Gantry/Busbar
      let firstSpecificHit = null;
      let firstGantryHit = null;

      for (let hit of intersects) {
        let curr = hit.object;
        let foundSubpartId = null;
        let foundCompId = null;
        let hasFlowCurve = false;
        let inSpanningBusbar = false;
        let actionTag = null;
        let relayFocus = null;

        while (curr && curr !== scene) {
          if (!actionTag && curr.userData && curr.userData.action) actionTag = curr.userData.action;
          if (!relayFocus && curr.userData && curr.userData.relayFocus) relayFocus = curr.userData.relayFocus;
          if (!foundSubpartId && curr.userData && curr.userData.subpartId) foundSubpartId = curr.userData.subpartId;
          if (curr.userData && curr.userData.flowCurve) hasFlowCurve = true;
          if (curr.userData && curr.userData.isSpanningBusbar) inSpanningBusbar = true;
          if (curr.userData && curr.userData.componentId) {
            foundCompId = curr.userData.componentId;
            break;
          }
          curr = curr.parent;
        }

        // Direct interactive Control House SCADA/HMI Workstation -> Master SLD
        if (actionTag === 'openMasterSLD') {
          openExpandedSLD();
          showToast('SCADA HMI Workstation: Opened Interactive Master Single-Line Diagram (ANSI C37.2)');
          return;
        }

        // Direct interactive Control House Relay Panels 1-3 -> Relay Settings & TCC Coordination Lab
        if (actionTag === 'openRelayTccLab') {
          openAnalysisModal('tcc', relayFocus || 'all');
          showToast('Control House Protection Rack: Opened Relay Settings Schedule & Interactive TCC Lab');
          return;
        }

        // Direct interactive Control House Pistol-Grip 52-CS Breaker Control Switch
        if (actionTag === 'toggleBreaker') {
          toggleBreakerState();
          showToast(`Control House Panel 4 (52-CS): CB-69-1 Remotely ${AppState.breakerClosed ? 'CLOSED' : 'TRIPPED'}`);
          return;
        }

        if (!foundCompId || foundCompId === 'ground') continue;

        // Ignore incidental raycast hits on spanning overhead catenary jumpers to stop ghost Gantry selection
        if (inSpanningBusbar && hasFlowCurve) continue;

        if (foundCompId === 'gantry') {
          if (!firstGantryHit) firstGantryHit = { foundCompId, foundSubpartId, distance: hit.distance };
        } else {
          if (!firstSpecificHit) firstSpecificHit = { foundCompId, foundSubpartId, distance: hit.distance };
          break;
        }
      }

      // Prefer dedicated bay apparatus over spanning Gantry/Busbar unless Gantry is clearly in front (>3.5m closer)
      const chosen = (firstSpecificHit && (!firstGantryHit || firstSpecificHit.distance <= firstGantryHit.distance + 3.5))
        ? firstSpecificHit
        : (firstGantryHit || firstSpecificHit);

      if (chosen) {
        if (
          chosen.foundSubpartId &&
          AppState.mode === 'explode' &&
          AppState.explodePercentage > 0 &&
          AppState.selectedComponent === chosen.foundCompId
        ) {
          openSubpartModal(chosen.foundCompId, chosen.foundSubpartId);
          return;
        }
        selectComponent(chosen.foundCompId, true);
      }
    }

    // SELECT COMPONENT & TRANSITION TO EXPLODED INSPECTION
    function selectComponent(compKey, enterExploded = false) {
      if (!SUBSTATION_DATA[compKey]) return;
      AppState.selectedComponent = compKey;

      renderTelemetryDrawer(compKey);
      renderLiveSLD();

      if (enterExploded) {
        enterExplodedMode(compKey, false);
      }
    }

    // ENTER EXPLODED INSPECTION MODE
    function enterExplodedMode(compKey, keepWalkCamera = false) {
      AppState.mode = 'explode';
      document.getElementById('explode-dock').style.display = 'flex';

      const data = SUBSTATION_DATA[compKey];
      document.getElementById('explode-comp-name').innerText = data.name;
      document.getElementById('explode-comp-tag').innerText = `${data.ansiNumber} | ${data.governingStandard}`;

      document.getElementById('explode-slider').value = AppState.explodePercentage;
      document.getElementById('explode-pct-label').innerText = `${AppState.explodePercentage}%`;

      const chipsCont = document.getElementById('parts-chips-container');
      chipsCont.innerHTML = '';
      data.subparts.forEach((sp, idx) => {
        const chip = document.createElement('div');
        chip.className = 'part-chip';
        chip.id = `chip-${sp.id}`;
        chip.innerText = `${idx + 1}. ${sp.name}`;
        chip.onclick = () => focusSubpart(sp.id);
        chipsCont.appendChild(chip);
      });

      const targetObj = switchyardObjects[compKey];
      if (targetObj && !keepWalkCamera && !AppState.isWalkMode) {
        const box = new THREE.Box3().setFromObject(targetObj);
        const center = new THREE.Vector3();
        box.getCenter(center);

        tweenCameraTo(
          [center.x + 8, center.y + 5, center.z + 8],
          [center.x, center.y, center.z],
          1100
        );
      }

      applyExplodedTransform(compKey, AppState.explodePercentage / 100);
      showToast(`Inspecting: ${data.name}`);
    }

    // EXIT EXPLODED MODE & RETURN TO SWITCHYARD
    function exitExplodedMode() {
      AppState.mode = 'field';
      AppState.autoRotate = false;
      document.getElementById('explode-dock').style.display = 'none';

      if (AppState.selectedComponent) {
        applyExplodedTransform(AppState.selectedComponent, 0);
      }
      AppState.explodePercentage = 0;
      clearCalloutPins();

      if (!AppState.isWalkMode) {
        setCameraPreset('overview');
        showToast('Returned to Switchyard Field Immersion View');
      } else {
        showToast('Closed Exploded Inspector — Resumed Field Walk Mode');
      }
    }

    // SET EXPLODE PERCENTAGE (SLIDER EVENT)
    function setExplodePercentage(val) {
      AppState.explodePercentage = parseInt(val);
      document.getElementById('explode-pct-label').innerText = `${AppState.explodePercentage}%`;
      if (AppState.selectedComponent) {
        applyExplodedTransform(AppState.selectedComponent, AppState.explodePercentage / 100);
      }
    }

    // ANIMATE EXPLODE TO TARGET PERCENTAGE
    function animateExplode(targetPct) {
      const startPct = AppState.explodePercentage;
      const duration = 600;
      const startTime = performance.now();

      function update(t) {
        const elapsed = t - startTime;
        const progress = Math.min(elapsed / duration, 1.0);
        const ease = 0.5 - Math.cos(progress * Math.PI) / 2;
        const currentVal = Math.round(startPct + (targetPct - startPct) * ease);

        document.getElementById('explode-slider').value = currentVal;
        setExplodePercentage(currentVal);

        if (progress < 1.0) {
          requestAnimationFrame(update);
        }
      }
      requestAnimationFrame(update);
    }

    // APPLY PROCEDURAL EXPLODED DISPLACEMENT VECTORS & LEADER LINES
    function applyExplodedTransform(compKey, factor) {
      const compObj = switchyardObjects[compKey];
      const data = SUBSTATION_DATA[compKey];
      if (!compObj || !data || !compObj.userData.subparts) return;

      while (leaderLinesGroup.children.length > 0) {
        leaderLinesGroup.remove(leaderLinesGroup.children[0]);
      }

      clearCalloutPins();

      const lineMat = new THREE.LineDashedMaterial({
        color: 0x38bdf8,
        dashSize: 0.15,
        gapSize: 0.08,
        linewidth: 1.5
      });

      data.subparts.forEach(sp => {
        const subMesh = compObj.userData.subparts[sp.id];
        if (subMesh) {
          if (!subMesh.userData.basePos) {
            subMesh.userData.basePos = subMesh.position.clone();
          }
          const base = subMesh.userData.basePos;
          const v = sp.vector;

          subMesh.position.set(
            base.x + v[0] * factor,
            base.y + v[1] * factor,
            base.z + v[2] * factor
          );

          if (factor > 0) {
            const worldOrigin = base.clone().applyMatrix4(compObj.matrixWorld);
            const worldExploded = subMesh.position.clone().applyMatrix4(compObj.matrixWorld);

            const points = [worldOrigin, worldExploded];
            const lineGeo = new THREE.BufferGeometry().setFromPoints(points);
            const line = new THREE.Line(lineGeo, lineMat);
            line.computeLineDistances();
            leaderLinesGroup.add(line);

            createCalloutPin(sp, worldExploded);
          }
        }
      });
    }

    // CREATE 3D FLOATING HTML CALLOUT PIN
    function createCalloutPin(subpart, worldPos) {
      const container = document.getElementById('callout-container');
      const pin = document.createElement('div');
      pin.className = 'callout-pin';
      pin.id = `pin-${subpart.id}`;
      pin.innerHTML = `<strong>${subpart.tag}:</strong> ${subpart.name}`;
      pin.dataset.worldX = worldPos.x;
      pin.dataset.worldY = worldPos.y;
      pin.dataset.worldZ = worldPos.z;

      pin.onclick = (e) => {
        e.stopPropagation();
        focusSubpart(subpart.id);
      };

      container.appendChild(pin);
    }

    function clearCalloutPins() {
      const container = document.getElementById('callout-container');
      container.innerHTML = '';
    }

    // UPDATE 3D-TO-2D SCREEN POSITION OF CALLOUT PINS
    function updateCalloutPins() {
      if (AppState.mode !== 'explode' || AppState.explodePercentage <= 0) {
        clearCalloutPins();
        return;
      }

      const pins = document.querySelectorAll('.callout-pin');
      const tempV = new THREE.Vector3();

      pins.forEach(pin => {
        tempV.set(
          parseFloat(pin.dataset.worldX),
          parseFloat(pin.dataset.worldY),
          parseFloat(pin.dataset.worldZ)
        );

        tempV.project(camera);

        if (tempV.z > 1.0) {
          pin.style.display = 'none';
        } else {
          const x = (tempV.x * 0.5 + 0.5) * window.innerWidth;
          const y = (-(tempV.y * 0.5) + 0.5) * window.innerHeight;
          pin.style.display = 'flex';
          pin.style.left = `${x}px`;
          pin.style.top = `${y}px`;
        }
      });
    }

    // FOCUS SPECIFIC SUB-PART & LAUNCH DEEP-DIVE POP-UP MODAL
    function focusSubpart(subpartId) {
      const data = SUBSTATION_DATA[AppState.selectedComponent];
      if (!data) return;
      const sp = data.subparts.find(s => s.id === subpartId);
      if (!sp) return;

      document.querySelectorAll('.part-chip').forEach(c => c.classList.remove('active'));
      const chip = document.getElementById(`chip-${subpartId}`);
      if (chip) chip.classList.add('active');

      openSubpartModal(AppState.selectedComponent, subpartId);
    }

    // TOGGLE AUTO-ROTATE
    function toggleAutoRotate() {
      AppState.autoRotate = !AppState.autoRotate;
      if (controls && 'autoRotate' in controls) {
        controls.autoRotate = AppState.autoRotate;
        controls.autoRotateSpeed = 2.0;
      }
      const btn = document.getElementById('btn-auto-rotate');
      if (AppState.autoRotate) {
        btn.classList.add('btn-active');
      } else {
        btn.classList.remove('btn-active');
      }
    }

    // CAMERA PRESET SMOOTH TWEEN
    function setCameraPreset(presetKey, animate = true) {
      const p = CAMERA_PRESETS[presetKey];
      if (!p) return;

      document.querySelectorAll('.btn-preset').forEach(b => b.classList.remove('active'));
      const activeBtn = Array.from(document.querySelectorAll('.btn-preset')).find(b => {
        const oc = b.getAttribute('onclick') || '';
        return oc.includes(`'${presetKey}'`);
      });
      if (activeBtn) activeBtn.classList.add('active');

      // Auto-toggle ground grid layer & floating IEEE 80 legend if Ground Preset selected
      if (presetKey === 'ground') {
        AppState.groundXrayActive = true;
        if (switchyardObjects.groundGrid) switchyardObjects.groundGrid.visible = true;
        const chk = document.getElementById('toggle-ground-xray');
        if (chk) chk.checked = true;
        const gl = document.getElementById('ground-legend');
        if (gl) gl.style.display = 'flex';
      }

      // Auto-cutaway Control House roof when inspecting Control House preset
      if (presetKey === 'control') {
        AppState.ctrlRoofManualCutaway = true;
        const roofChk = document.getElementById('toggle-ctrl-roof');
        if (roofChk) roofChk.checked = true;
      }

      // Map bay preset to component selection
      const presetCompMap = {
        gantry: 'gantry',
        arrester: 'arrester',
        ctvt: 'ctvt',
        disconnect: 'disconnect',
        breaker: 'breaker',
        transformer: 'transformer',
        control: 'auxiliary',
        secondary: 'secondary',
        feeders: 'feeders'
      };
      if (presetCompMap[presetKey]) {
        selectComponent(presetCompMap[presetKey], false);
      }

      if (animate && controls && typeof tweenCameraTo === 'function') {
        tweenCameraTo(p.pos, p.target, 900);
      } else {
        activeCameraTweenId++;
        camera.position.set(p.pos[0], p.pos[1], p.pos[2]);
        if (controls && controls.target) {
          controls.target.set(p.target[0], p.target[1], p.target[2]);
          if (typeof controls.update === 'function') controls.update();
        }
      }
    }

    function tweenCameraTo(targetPos, targetLookAt, duration = 900) {
      const myTweenId = ++activeCameraTweenId;
      const startPos = camera.position.clone();
      const startTarget = controls && controls.target ? controls.target.clone() : new THREE.Vector3();
      const endPos = new THREE.Vector3(...targetPos);
      const endTarget = new THREE.Vector3(...targetLookAt);
      const startTime = performance.now();

      function update(now) {
        if (myTweenId !== activeCameraTweenId) return;
        const elapsed = now - startTime;
        const progress = Math.min(elapsed / duration, 1.0);
        const ease = 0.5 - Math.cos(progress * Math.PI) / 2;

        camera.position.lerpVectors(startPos, endPos, ease);
        if (controls && controls.target) {
          controls.target.lerpVectors(startTarget, endTarget, ease);
          if (typeof controls.update === 'function') controls.update();
        }

        if (progress < 1.0) {
          requestAnimationFrame(update);
        }
      }
      requestAnimationFrame(update);
    }

    // DEDICATED FUNCTION: REBUILD BUSBAR TOPOLOGY (PHYSICAL 3D RECONFIGURATION)
    function rebuildBusbarTopology(scheme) {
      AppState.busTopology = scheme;
      if (AppState.tccState) AppState.tccState.topo = scheme;

      document.querySelectorAll('#bus-opt-single, #bus-opt-maintransfer, #bus-opt-ring, #bus-opt-breakerhalf, #bus-opt-doublebreaker').forEach(o => o.classList.remove('selected'));
      const selOpt = document.getElementById(`bus-opt-${scheme}`);
      if (selOpt) selOpt.classList.add('selected');

      applySubstationLayout(scheme, true, false);
      if (!AppState.isWalkMode && AppState.mode !== 'explode') {
        setCameraPreset('overview');
      }

      const topNames = {
        single: 'Single Bus Scheme (1 Bus, 1 CB per bay - Lowest Capital Cost)',
        maintransfer: 'Main & Transfer Bus Scheme (2 Buses, Dedicated 52-BT Bus Tie, 89-BYP)',
        ring: 'Ring Bus Scheme (Closed 4-Breaker Loop, Flanking Disconnects, High Reliability)',
        breakerhalf: 'Breaker-and-a-Half Scheme (1½ CB - 2 Outer Main Buses, 3 Breakers / 2 Circuits)',
        doublebreaker: 'Double Bus–Double Breaker (2.0 CB/ckt - Dual Main Buses A & B, Zero-Interruption Switching)'
      };

      renderLiveSLD();
      updateSubtitleAndTelemetry();
      showToast(`Reconfigured Switchyard: ${topNames[scheme] || scheme}`);
    }

    function selectBusTopology(topology) {
      rebuildBusbarTopology(topology);
    }

    // INTERACTIVE SWITCHING & INTERLOCK METADATA (SEPARATED TOPOLOGIES + SECONDARY + FEEDERS)
    const SWITCH_CATALOG = [
      // Single Bus & Main & Transfer Bus (Flanking 89-69A & 89-69B around 52-69)
      { id: 'dsMain', label: '89-69A Line Disc', kind: 'ds', seriesCb: 'cbMain', topologies: ['single', 'maintransfer'] },
      { id: 'cbMain', label: '52-69 Main HV CB', kind: 'cb', topologies: ['single', 'maintransfer'] },
      { id: 'dsMainB', label: '89-69B Bus Disc', kind: 'ds', seriesCb: 'cbMain', topologies: ['single', 'maintransfer'] },
      { id: 'earthMain', label: '89E Ground Switch', kind: 'earth', guardDs: 'dsMain', topologies: ['single', 'maintransfer'] },
      { id: 'dsBT', label: '89-BT Bus-Tie Disc', kind: 'ds', seriesCb: 'cbBT', topologies: ['maintransfer'] },
      { id: 'cbBT', label: '52-BT Bus-Tie CB', kind: 'cb', topologies: ['maintransfer'] },
      { id: 'dsBYP', label: '89-BYP Bypass Disc', kind: 'ds', isBypass: true, topologies: ['maintransfer'] },

      // Ring Bus (Closed 4-Corner Loop: 52-1..52-4 & 89-1A..4B)
      { id: 'cb1', label: '52-1 Ring West CB', kind: 'cb', topologies: ['ring'] },
      { id: 'ds1A', label: '89-1A West N Disc', kind: 'ds', seriesCb: 'cb1', topologies: ['ring'] },
      { id: 'ds1B', label: '89-1B West S Disc', kind: 'ds', seriesCb: 'cb1', topologies: ['ring'] },
      { id: 'cb2', label: '52-2 Ring North CB', kind: 'cb', topologies: ['ring'] },
      { id: 'ds2A', label: '89-2A North W Disc', kind: 'ds', seriesCb: 'cb2', topologies: ['ring'] },
      { id: 'ds2B', label: '89-2B North E Disc', kind: 'ds', seriesCb: 'cb2', topologies: ['ring'] },
      { id: 'cb3', label: '52-3 Ring East CB', kind: 'cb', topologies: ['ring'] },
      { id: 'ds3A', label: '89-3A East N Disc', kind: 'ds', seriesCb: 'cb3', topologies: ['ring'] },
      { id: 'ds3B', label: '89-3B East S Disc', kind: 'ds', seriesCb: 'cb3', topologies: ['ring'] },
      { id: 'cb4', label: '52-4 Ring South CB', kind: 'cb', topologies: ['ring'] },
      { id: 'ds4A', label: '89-4A South W Disc', kind: 'ds', seriesCb: 'cb4', topologies: ['ring'] },
      { id: 'ds4B', label: '89-4B South E Disc', kind: 'ds', seriesCb: 'cb4', topologies: ['ring'] },

      // Breaker-and-a-Half (1.5 CB: Bus A / TIE / Bus B 3-Breaker String)
      { id: 'cbA', label: '52-A Bus-A CB', kind: 'cb', topologies: ['breakerhalf'] },
      { id: 'dsA1', label: '89-A1 Bus-A Disc', kind: 'ds', seriesCb: 'cbA', topologies: ['breakerhalf'] },
      { id: 'dsA2', label: '89-A2 Ckt1 Disc', kind: 'ds', seriesCb: 'cbA', topologies: ['breakerhalf'] },
      { id: 'cbTIE', label: '52-TIE Center CB', kind: 'cb', topologies: ['breakerhalf'] },
      { id: 'dsT1', label: '89-T1 Mid N Disc', kind: 'ds', seriesCb: 'cbTIE', topologies: ['breakerhalf'] },
      { id: 'dsT2', label: '89-T2 Mid S Disc', kind: 'ds', seriesCb: 'cbTIE', topologies: ['breakerhalf'] },
      { id: 'cbB', label: '52-B Bus-B CB', kind: 'cb', topologies: ['breakerhalf'] },
      { id: 'dsB1', label: '89-B1 Ckt2 Disc', kind: 'ds', seriesCb: 'cbB', topologies: ['breakerhalf'] },
      { id: 'dsB2', label: '89-B2 Bus-B Disc', kind: 'ds', seriesCb: 'cbB', topologies: ['breakerhalf'] },

      // Double Bus–Double Breaker (2.0 CB per Circuit: Bay 1 Line + Bay 2 TR-01)
      { id: 'cb1A', label: '52-1A L1-BusA CB', kind: 'cb', topologies: ['doublebreaker'] },
      { id: 'ds1A1', label: '89-1A1 Bus-A Disc', kind: 'ds', seriesCb: 'cb1A', topologies: ['doublebreaker'] },
      { id: 'ds1A2', label: '89-1A2 Line Disc', kind: 'ds', seriesCb: 'cb1A', topologies: ['doublebreaker'] },
      { id: 'cb1B', label: '52-1B L1-BusB CB', kind: 'cb', topologies: ['doublebreaker'] },
      { id: 'ds1B1', label: '89-1B1 Line Disc', kind: 'ds', seriesCb: 'cb1B', topologies: ['doublebreaker'] },
      { id: 'ds1B2', label: '89-1B2 Bus-B Disc', kind: 'ds', seriesCb: 'cb1B', topologies: ['doublebreaker'] },
      { id: 'cb2A', label: '52-2A TX-BusA CB', kind: 'cb', topologies: ['doublebreaker'] },
      { id: 'ds2A1', label: '89-2A1 Bus-A Disc', kind: 'ds', seriesCb: 'cb2A', topologies: ['doublebreaker'] },
      { id: 'ds2A2', label: '89-2A2 TX Disc', kind: 'ds', seriesCb: 'cb2A', topologies: ['doublebreaker'] },
      { id: 'cb2B', label: '52-2B TX-BusB CB', kind: 'cb', topologies: ['doublebreaker'] },
      { id: 'ds2B1', label: '89-2B1 TX Disc', kind: 'ds', seriesCb: 'cb2B', topologies: ['doublebreaker'] },
      { id: 'ds2B2', label: '89-2B2 Bus-B Disc', kind: 'ds', seriesCb: 'cb2B', topologies: ['doublebreaker'] },

      // LV Secondary & Distribution Feeders (Flanking 89-A/B Around Every Breaker 52)
      { id: 'dsLV', label: '89-LVA Tx-Side Disc', kind: 'ds', seriesCb: 'cbLV', topologies: ['single', 'maintransfer', 'ring', 'breakerhalf', 'doublebreaker'] },
      { id: 'cbLV', label: '52-LV Main LV CB', kind: 'cb', topologies: ['single', 'maintransfer', 'ring', 'breakerhalf', 'doublebreaker'] },
      { id: 'dsLVB', label: '89-LVB Bus-Side Disc', kind: 'ds', seriesCb: 'cbLV', topologies: ['single', 'maintransfer', 'ring', 'breakerhalf', 'doublebreaker'] },
      { id: 'dsCapA', label: '89-CAPA Bus Disc', kind: 'ds', seriesCb: 'cbCap', topologies: ['single', 'maintransfer', 'ring', 'breakerhalf', 'doublebreaker'] },
      { id: 'cbCap', label: '52-CAP Shunt Cap CB', kind: 'cb', topologies: ['single', 'maintransfer', 'ring', 'breakerhalf', 'doublebreaker'] },
      { id: 'dsCapB', label: '89-CAPB Bank Disc', kind: 'ds', seriesCb: 'cbCap', topologies: ['single', 'maintransfer', 'ring', 'breakerhalf', 'doublebreaker'] },
      { id: 'dsF1A', label: '89-F1A Bus Disc', kind: 'ds', seriesCb: 'cbF1', topologies: ['single', 'maintransfer', 'ring', 'breakerhalf', 'doublebreaker'] },
      { id: 'cbF1', label: '52-F1 Feeder 01', kind: 'cb', topologies: ['single', 'maintransfer', 'ring', 'breakerhalf', 'doublebreaker'] },
      { id: 'dsF1B', label: '89-F1B Line Disc', kind: 'ds', seriesCb: 'cbF1', topologies: ['single', 'maintransfer', 'ring', 'breakerhalf', 'doublebreaker'] },
      { id: 'dsF2A', label: '89-F2A Bus Disc', kind: 'ds', seriesCb: 'cbF2', topologies: ['single', 'maintransfer', 'ring', 'breakerhalf', 'doublebreaker'] },
      { id: 'cbF2', label: '52-F2 Feeder 02', kind: 'cb', topologies: ['single', 'maintransfer', 'ring', 'breakerhalf', 'doublebreaker'] },
      { id: 'dsF2B', label: '89-F2B Line Disc', kind: 'ds', seriesCb: 'cbF2', topologies: ['single', 'maintransfer', 'ring', 'breakerhalf', 'doublebreaker'] }
    ];

    function syncAllSwitchesTo3D() {
      const s = AppState.switchStates;
      const top = AppState.busTopology;
      AppState.breakerClosed = top === 'ring' ? !!s.cb1 : (top === 'breakerhalf' ? !!s.cbTIE : (top === 'doublebreaker' ? !!s.cb1A : !!s.cbMain));
      AppState.disconnectClosed = !!s.dsMain;
      AppState.earthClosed = !!s.earthMain;

      // Primary Line Disconnect 89-69A & Earth 89E
      animateDisconnectBlades(s.dsMain);
      const disc = switchyardObjects.disconnect;
      if (disc && disc.userData && disc.userData.earthBlades) {
        disc.userData.earthBlades.forEach(eb => {
          eb.rotation.z = s.earthMain ? 0 : Math.PI / 2.2;
        });
      }

      // Primary Breaker Contacts + Control House Pistol-Grip
      const cb = switchyardObjects.breaker;
      if (cb && cb.userData && cb.userData.contactsList) {
        cb.userData.contactsList.forEach(c => {
          c.movingCont.position.x = AppState.breakerClosed ? 0.35 : 0.65;
        });
      }
      const aux = switchyardObjects.auxiliary;
      if (aux && aux.userData && aux.userData.pistolHandle) {
        aux.userData.pistolHandle.rotation.z = AppState.breakerClosed ? -0.45 : 0.45;
        if (aux.userData.ctrlRedLamp) aux.userData.ctrlRedLamp.visible = AppState.breakerClosed;
        if (aux.userData.ctrlGreenLamp) aux.userData.ctrlGreenLamp.visible = !AppState.breakerClosed;
      }

      // Dynamic Primary Busbar Switchgear (89-69B, 52-BT, 89-M/BYP, Ring 52-2..4/89-1A..4B, 1.5CB 52-A/B/89-A1..B2)
      const busObj = switchyardObjects.busbar;
      if (busObj && busObj.userData && busObj.userData.switches) {
        const bsw = busObj.userData.switches;
        const hvStateMap = {
          '89-69B': s.dsMainB,
          '52-BT': s.cbBT, '89-BT1': s.dsBT, '89-BT2': s.dsBT, '89-M': s.dsMain, '89-BYP': s.dsBYP,
          '52-2': s.cb2, '52-3': s.cb3, '52-4': s.cb4,
          '89-1A': s.ds1A, '89-1B': s.ds1B, '89-2A': s.ds2A, '89-2B': s.ds2B,
          '89-3A': s.ds3A, '89-3B': s.ds3B, '89-4A': s.ds4A, '89-4B': s.ds4B,
          '52-A': s.cbA, '52-B': s.cbB,
          '89-A1': s.dsA1, '89-A2': s.dsA2, '89-T1': s.dsT1, '89-T2': s.dsT2, '89-B1': s.dsB1, '89-B2': s.dsB2,
          '52-1B': s.cb1B, '52-2A': s.cb2A, '52-2B': s.cb2B,
          '89-1A1': s.ds1A1, '89-1A2': s.ds1A2, '89-1B1': s.ds1B1, '89-1B2': s.ds1B2,
          '89-2A1': s.ds2A1, '89-2A2': s.ds2A2, '89-2B1': s.ds2B1, '89-2B2': s.ds2B2
        };
        Object.entries(bsw).forEach(([tag, unit]) => {
          const isClosed = hvStateMap[tag] !== undefined ? !!hvStateMap[tag] : true;
          if (unit.userData && unit.userData.bladePairs) {
            const ang = isClosed ? 0 : Math.PI / 2.6;
            unit.userData.bladePairs.forEach(pair => {
              pair.blade1.rotation.y = -ang;
              pair.blade2.rotation.y = ang;
            });
          }
          if (unit.userData && unit.userData.statusFlag && unit.userData.statusFlag.material) {
            unit.userData.statusFlag.material.color.setHex(isClosed ? 0xef4444 : 0x10b981);
          }
        });
      }

      // Helper for Secondary MV/LV switches built via createMVDisconnectUnit / createMVBreakerUnit
      const updateMvDisc = (grp, isClosed) => {
        if (!grp || !grp.userData || !grp.userData.bladePivots) return;
        grp.userData.bladePivots.forEach(p => { p.rotation.z = isClosed ? 0 : Math.PI / 3.2; });
      };
      const updateMvCb = (grp, isClosed) => {
        if (!grp || !grp.userData) return;
        if (grp.userData.movingContacts) {
          grp.userData.movingContacts.forEach(m => { m.position.y = isClosed ? 1.56 : 1.72; });
        }
        if (grp.userData.statusFlag && grp.userData.statusFlag.material) {
          grp.userData.statusFlag.material.color.setHex(isClosed ? 0xef4444 : 0x10b981);
        }
      };

      const sec = switchyardObjects.secondary;
      if (sec && sec.userData) {
        updateMvDisc(sec.userData.lvDisc, s.dsLV);
        updateMvCb(sec.userData.lvBreaker, s.cbLV);
        updateMvDisc(sec.userData.lvDiscB, s.dsLVB);
        updateMvDisc(sec.userData.capDiscA, s.dsCapA);
        updateMvCb(sec.userData.capBreaker, s.cbCap);
        updateMvDisc(sec.userData.capDiscB, s.dsCapB);
      }
      const fdr = switchyardObjects.feeders;
      if (fdr && fdr.userData && fdr.userData.switches) {
        const sw = fdr.userData.switches;
        updateMvDisc(sw['89-F1A'], s.dsF1A);
        updateMvCb(sw['52-F1'], s.cbF1);
        updateMvDisc(sw['89-F1B'], s.dsF1B);
        updateMvDisc(sw['89-F2A'], s.dsF2A);
        updateMvCb(sw['52-F2'], s.cbF2);
        updateMvDisc(sw['89-F2B'], s.dsF2B);
      }

      if (typeof updateSubtitleAndTelemetry === 'function') updateSubtitleAndTelemetry();
      rebuildPowerFlowPaths();
    }

    function renderSwitchMatrix() {
      const host = document.getElementById('switch-matrix-list');
      if (!host) return;
      const top = AppState.busTopology;
      const s = AppState.switchStates;
      const visible = SWITCH_CATALOG.filter(item => item.topologies.includes(top));
      host.innerHTML = visible.map(item => {
        const isClosed = !!s[item.id];
        const cls = isClosed ? 'sw-btn-closed' : 'sw-btn-open';
        const txt = isClosed ? 'CLOSED' : 'OPEN';
        return `
          <div class="sw-row">
            <span class="sw-label" title="${item.label}">${item.label}</span>
            <button class="sw-btn ${cls}" onclick="operateSwitch('${item.id}')">${txt}</button>
          </div>
        `;
      }).join('');
    }

    function operateSwitch(swId, silent = false) {
      const meta = SWITCH_CATALOG.find(x => x.id === swId);
      if (!meta) return false;
      const s = AppState.switchStates;
      const nextState = !s[swId];

      // 1. IEEE / ANSI Switch Interlock Guards
      if (meta.kind === 'ds') {
        if (meta.isBypass) {
          // 89-BYP can safely close when Transfer Breaker 52-BT & 89-BT parallel the bus (equal potential),
          // or when 52-69 is already open. Only block breaking active parallel load if 52-BT and 52-69 carry split current unsafely.
          if (nextState && (!s.cbBT || !s.dsBT)) {
            showToast('INTERLOCK BLOCKED: Close 89-BT & 52-BT first before closing Bypass 89-BYP!');
            return false;
          }
          if (!nextState && s.cbBT && !s.cbMain) {
            triggerArcFlashDisaster();
            showToast('ARC-FLASH VIOLATION: Opened 89-BYP while carrying full TR-01 load on Transfer Bus!');
            return false;
          }
        } else if (meta.seriesCb && s[meta.seriesCb]) {
          // Special Main & Transfer case: if 89-69 series breaker cbMain is closed WITHOUT bypass holding load, ARC FLASH!
          triggerArcFlashDisaster();
          showToast(`INTERLOCK VIOLATION: Cannot operate ${meta.label} while series Circuit Breaker is CLOSED!`);
          return false;
        }
      }

      if (meta.kind === 'earth') {
        if (nextState && (s[meta.guardDs] || s.cbMain)) {
          showToast(`INTERLOCK BLOCKED: Cannot close ${meta.label} onto closed ${meta.guardDs}/52-69! Open isolator first.`);
          return false;
        }
      }

      // If closing disconnect onto an already-closed Earth Switch, block!
      if (swId === 'dsMain' && nextState && s.earthMain) {
        showToast('INTERLOCK BLOCKED: Open Grounding Switch 89E before closing 89-69!');
        return false;
      }

      // Commit state transition + sound
      s[swId] = nextState;
      if (meta.kind === 'cb') soundEngine.playBreakerTrip();
      else soundEngine.playDisconnectOperate();

      syncAllSwitchesTo3D();
      renderSwitchMatrix();
      renderLiveSLD();
      if (typeof refreshSubpartActionBar === 'function') refreshSubpartActionBar();

      if (!silent) {
        showToast(`${meta.label}: ${nextState ? 'CLOSED' : 'OPENED'} (Interlock Check Passed)`);
      }
      return true;
    }

    // SIMULATION EVENT 1: NORMAL ENERGIZED STATE
    function triggerNormalState() {
      Object.assign(AppState.switchStates, {
        dsMain: true, cbMain: true, dsMainB: true, earthMain: false,
        dsBT: true, cbBT: false, dsBYP: false,
        cb1: true, ds1A: true, ds1B: true,
        cb2: true, ds2A: true, ds2B: true,
        cb3: true, ds3A: true, ds3B: true,
        cb4: true, ds4A: true, ds4B: true,
        cbA: true, dsA1: true, dsA2: true,
        cbTIE: true, dsT1: true, dsT2: true,
        cbB: true, dsB1: true, dsB2: true,
        cb1A: true, ds1A1: true, ds1A2: true,
        cb1B: true, ds1B1: true, ds1B2: true,
        cb2A: true, ds2A1: true, ds2A2: true,
        cb2B: true, ds2B1: true, ds2B2: true,
        dsLV: true, cbLV: true, dsLVB: true,
        dsCapA: true, cbCap: true, dsCapB: true,
        dsF1A: true, cbF1: true, dsF1B: true,
        dsF2A: true, cbF2: true, dsF2B: true
      });
      AppState.isFaultActive = false;
      AppState.faultType = 'none';
      if (pinpointTripTimer) { clearTimeout(pinpointTripTimer); pinpointTripTimer = null; }
      if (faultMarker3D && scene) {
        scene.remove(faultMarker3D);
        faultMarker3D = null;
      }
      const ro = document.getElementById('pinpoint-fault-readout');
      if (ro) ro.innerHTML = 'System Normal. Enable Pinpoint Mode and click any 3D bus, transformer, or feeder (or SLD node) to inject a localized fault.';

      dynamicArcLight.intensity = 0;
      soundEngine.resumeTransformerHum();

      syncAllSwitchesTo3D();
      renderSwitchMatrix();
      renderLiveSLD();
      const vs = getVoltageSpec(AppState.voltageClass);
      showToast(`System Normal: ${vs.shortLabel}, ${vs.mva} MVA Load (${vs.vectorGroup})`);
    }

    // SIMULATION EVENT 2: LIGHTNING STRIKE & SURGE ARRESTER DISCHARGE
    function triggerLightningEvent() {
      AppState.isFaultActive = true;
      AppState.faultType = 'lightning';
      AppState.surgeCounter++;
      const L = getBusLayoutConfig(AppState.busTopology, AppState.enclosureType, AppState.voltageClass);

      dynamicArcLight.color.setHex(0xe0f2fe);
      dynamicArcLight.position.set(L.gantryX, 16, 0);
      dynamicArcLight.intensity = 15;

      soundEngine.playLightning();

      const boltPts = [];
      let curX = L.gantryX, curY = 40, curZ = 0;
      boltPts.push(new THREE.Vector3(curX, curY, curZ));
      while (curY > 16) {
        curY -= (Math.random() * 3 + 2);
        curX += (Math.random() - 0.5) * 3;
        curZ += (Math.random() - 0.5) * 3;
        boltPts.push(new THREE.Vector3(curX, curY, curZ));
      }
      boltPts.push(new THREE.Vector3(L.gantryX, 14.5, 0));

      const boltGeo = new THREE.BufferGeometry().setFromPoints(boltPts);
      const boltMat = new THREE.LineBasicMaterial({ color: 0xffffff, linewidth: 3 });
      const boltLine = new THREE.Line(boltGeo, boltMat);
      scene.add(boltLine);

      setTimeout(() => {
        dynamicArcLight.intensity = 0;
        scene.remove(boltLine);
        showToast(`Lightning Surge Diverted: SA-HV Arrester Discharged 2.0 kA to Ground Grid (Counter: ${AppState.surgeCounter})`);
        AppState.isFaultActive = false;
      }, 500);
    }

    // SIMULATION EVENT 3: 3-PHASE BUS SHORT CIRCUIT FAULT & TRIP
    function triggerBusFaultEvent() {
      AppState.isFaultActive = true;
      AppState.faultType = 'busfault';
      const vs = getVoltageSpec(AppState.voltageClass);

      const stEl = document.getElementById('telem-grid-status');
      const iEl = document.getElementById('telem-current');
      if (stEl) { stEl.innerText = 'FAULT (3-PHASE)'; stEl.style.color = '#ef4444'; }
      if (iEl) iEl.innerText = '12,500 A';

      dynamicArcLight.color.setHex(0xf59e0b);
      dynamicArcLight.position.set(0, 6, 0);
      dynamicArcLight.intensity = 10;

      soundEngine.playNoiseBurst(0.4, 0.8);

      showToast(`FAULT DETECTED: ${vs.hvKv} kV Bus Short Circuit! SEL-751 Relay Tripping HV Breaker in 3 Cycles...`);

      setTimeout(() => {
        AppState.switchStates.cbMain = false;
        AppState.switchStates.cb1 = false;
        AppState.switchStates.cb2 = false;
        AppState.switchStates.cbA = false;
        AppState.switchStates.cbTIE = false;
        AppState.switchStates.cbB = false;
        soundEngine.playBreakerTrip();
        dynamicArcLight.intensity = 0;

        AppState.isFaultActive = false;
        syncAllSwitchesTo3D();
        renderSwitchMatrix();

        if (stEl) { stEl.innerText = 'TRIPPED (ISOLATED)'; stEl.style.color = '#f59e0b'; }
        renderLiveSLD();
        showToast('FAULT CLEARED: Primary Circuit Breaker Tripped. SF6 Puffer Extinguished Arc.');
      }, 650);
    }

    // SIMULATION EVENT 4: LV FEEDER SINGLE LINE-TO-GROUND (SLG) FAULT
    function triggerFeederFaultEvent() {
      AppState.isFaultActive = true;
      AppState.faultType = 'feederfault';

      const stEl = document.getElementById('telem-grid-status');
      const iEl = document.getElementById('telem-current');
      if (stEl) { stEl.innerText = 'FAULT (FEEDER SLG)'; stEl.style.color = '#ef4444'; }
      if (iEl) iEl.innerText = '797 A (NGR Limited)';

      const L = getBusLayoutConfig(AppState.busTopology, AppState.enclosureType, AppState.voltageClass);
      dynamicArcLight.color.setHex(0xef4444);
      dynamicArcLight.position.set(L.fdrGantryX - 2, 4.5, L.fdr1Z);
      dynamicArcLight.intensity = 12;

      soundEngine.playNoiseBurst(0.35, 0.7);
      showToast('FEEDER SLG FAULT: 10 Ω NGR limits ground fault current! ANSI 51G/51N Tripping 52-F1...');

      setTimeout(() => {
        dynamicArcLight.intensity = 0;
        AppState.switchStates.cbF1 = false;
        AppState.isFaultActive = false;
        soundEngine.playBreakerTrip();
        syncAllSwitchesTo3D();
        renderSwitchMatrix();
        if (stEl) { stEl.innerText = 'FEEDER 1 ISOLATED'; stEl.style.color = '#f59e0b'; }
        renderLiveSLD();
        showToast('FAULT CLEARED: Feeder 1 Breaker (52-F1) Tripped via 51N. TR-01 & Feeder 2 remain energized.');
      }, 700);
    }

    // INTERACTIVE PINPOINT FAULT LOCATION ENGINE (3D YARD & SLD NODES)
    const PINPOINT_FAULT_NODES = {
      node1_incoming: {
        id: 'node1_incoming',
        name: 'Incoming Line / Gantry Dead-End',
        zone: 'ANSI 21 Distance + 67 Directional OC',
        breakers: ['cbMain', 'cb1', 'cb4', 'cbA', 'cbTIE', 'cb1A', 'cb1B'],
        breakerNames: (top) => (top === 'ring' ? '52-1, 52-4' : (top === 'breakerhalf' ? '52-A, 52-TIE' : (top === 'doublebreaker' ? '52-1A, 52-1B' : '52-69'))),
        defaultPos: (L) => ({ x: L.gantryX + 2.5, y: 6.8, z: 0 })
      },
      node2_hv_bus: {
        id: 'node2_hv_bus',
        name: 'Primary HV Busbar',
        zone: 'ANSI 87B High-Voltage Bus Differential',
        breakers: ['cbMain', 'cbBT', 'cb1', 'cb2', 'cb3', 'cb4', 'cbA', 'cbTIE', 'cbB', 'cb1A', 'cb2A'],
        breakerNames: (top) => (top === 'ring' ? '52-1, 52-2, 52-3, 52-4' : (top === 'breakerhalf' ? '52-A, 52-TIE, 52-B' : (top === 'doublebreaker' ? '52-1A, 52-2A (Bus A Diff 87B — Bus B stays LIVE)' : (top === 'maintransfer' ? '52-69, 52-BT' : '52-69')))),
        defaultPos: (L) => ({ x: L.busbarX || L.cbX, y: 5.8, z: 0 })
      },
      node3_tx_hv: {
        id: 'node3_tx_hv',
        name: 'TR-01 Primary Bushing (H1/H2/H3)',
        zone: 'ANSI 87T Transformer Differential + 63 Buchholz',
        breakers: ['cbMain', 'cb1', 'cb2', 'cbTIE', 'cbB', 'cb2A', 'cb2B', 'cbLV'],
        breakerNames: (top) => (top === 'ring' ? '52-1, 52-2 + 52-LV' : (top === 'breakerhalf' ? '52-TIE, 52-B + 52-LV' : (top === 'doublebreaker' ? '52-2A, 52-2B + 52-LV' : '52-69 + 52-LV'))),
        defaultPos: (L) => ({ x: L.txX - 1.2, y: 4.8, z: 0 })
      },
      node4_tx_lv: {
        id: 'node4_tx_lv',
        name: 'TR-01 Secondary Bushing / NGR Lead (X1/X2/X3/X0)',
        zone: 'ANSI 87T Transformer Differential + 51G Neutral',
        breakers: ['cbMain', 'cb1', 'cb2', 'cbTIE', 'cbB', 'cb2A', 'cb2B', 'cbLV'],
        breakerNames: (top) => (top === 'ring' ? '52-1, 52-2 + 52-LV' : (top === 'breakerhalf' ? '52-TIE, 52-B + 52-LV' : (top === 'doublebreaker' ? '52-2A, 52-2B + 52-LV' : '52-69 + 52-LV'))),
        defaultPos: (L) => ({ x: L.txX + 1.4, y: 4.4, z: 0 })
      },
      node5_lv_bus: {
        id: 'node5_lv_bus',
        name: 'Secondary Distribution Main Bus',
        zone: 'ANSI 87B-LV / 50/51 Secondary Bus OC',
        breakers: ['cbLV', 'cbCap'],
        breakerNames: () => '52-LV (Main LV VCB), 52-CAP',
        defaultPos: (L) => ({ x: L.secBusX, y: 4.8, z: 0 })
      },
      node6_fdr1: {
        id: 'node6_fdr1',
        name: 'Distribution Feeder 01 (FDR-01)',
        zone: 'ANSI 50/51 Phase OC + 51N Ground OC',
        breakers: ['cbF1'],
        breakerNames: () => '52-F1 ONLY (FDR-02 & TR-01 stay energized)',
        defaultPos: (L) => ({ x: L.fdrGantryX - 2.0, y: 3.6, z: L.fdr1Z })
      },
      node6_fdr2: {
        id: 'node6_fdr2',
        name: 'Distribution Feeder 02 (FDR-02)',
        zone: 'ANSI 50/51 Phase OC + 51N Ground OC',
        breakers: ['cbF2'],
        breakerNames: () => '52-F2 ONLY (FDR-01 & TR-01 stay energized)',
        defaultPos: (L) => ({ x: L.fdrGantryX - 2.0, y: 3.6, z: L.fdr2Z })
      }
    };

    function togglePinpointFaultMode(forceVal) {
      AppState.pinpointFaultMode = (typeof forceVal === 'boolean') ? forceVal : !AppState.pinpointFaultMode;
      document.body.classList.toggle('pinpoint-fault-cursor', AppState.pinpointFaultMode);
      const btn = document.getElementById('btn-pinpoint-fault-mode');
      const btnExp = document.getElementById('btn-sld-exp-pinpoint');
      if (btn) {
        btn.classList.toggle('active', AppState.pinpointFaultMode);
        btn.innerText = AppState.pinpointFaultMode
          ? '🎯 Pinpoint Fault Mode: ON (Click Yard / SLD)'
          : '🎯 Pinpoint Fault Location Mode (Off)';
      }
      if (btnExp) {
        btnExp.classList.toggle('active', AppState.pinpointFaultMode);
        btnExp.innerText = AppState.pinpointFaultMode ? '🎯 Click SLD Node to Inject Fault (ON)' : '🎯 Pinpoint Fault Mode (SLD)';
      }
      if (AppState.pinpointFaultMode) {
        showToast('Pinpoint Fault Mode ACTIVE: Click any 3D equipment/bus or any SLD node to inject a fault.');
      }
    }

    function map3DHitToPinpointNode(compId, circuitTag, hitPoint) {
      const L = getBusLayoutConfig(AppState.busTopology, AppState.enclosureType, AppState.voltageClass);
      let nodeId = 'node2_hv_bus';
      let distPct = 50;
      if (compId === 'gantry' || compId === 'arrester' || compId === 'ctvt' || circuitTag === 'incoming' || circuitTag === 'post_dsA') {
        nodeId = 'node1_incoming';
      } else if (compId === 'disconnect' || compId === 'breaker' || compId === 'busbar') {
        nodeId = 'node2_hv_bus';
      } else if (compId === 'transformer') {
        const splitX = L.txX + 0.1;
        nodeId = (hitPoint && hitPoint.x > splitX) ? 'node4_tx_lv' : 'node3_tx_hv';
      } else if (compId === 'secondary' || compId === 'auxiliary') {
        nodeId = (circuitTag === 'sec_lv' && hitPoint && hitPoint.x < L.secCbX) ? 'node4_tx_lv' : 'node5_lv_bus';
      } else if (compId === 'feeders' || circuitTag === 'fdr1' || circuitTag === 'fdr2') {
        const useFdr2 = circuitTag === 'fdr2' || (hitPoint && Math.abs(hitPoint.z - L.fdr2Z) < Math.abs(hitPoint.z - L.fdr1Z));
        nodeId = useFdr2 ? 'node6_fdr2' : 'node6_fdr1';
        if (hitPoint) {
          const span = Math.max(6.0, L.fdrGantryX - L.secBusX);
          const raw = Math.round(((hitPoint.x - L.secBusX) / span) * 100);
          distPct = Math.max(5, Math.min(100, raw));
        }
      }
      return { nodeId, distPct };
    }

    function placeFaultMarker3D(pos) {
      if (!scene || !pos) return;
      if (faultMarker3D) {
        scene.remove(faultMarker3D);
        faultMarker3D = null;
      }
      const grp = new THREE.Group();
      grp.name = 'pinpoint-fault-marker';
      grp.position.set(pos.x, pos.y, pos.z);
      const core = new THREE.Mesh(
        new THREE.OctahedronGeometry(0.45, 0),
        new THREE.MeshBasicMaterial({ color: 0xfef08a })
      );
      const ring = new THREE.Mesh(
        new THREE.TorusGeometry(0.85, 0.06, 8, 24),
        new THREE.MeshBasicMaterial({ color: 0xef4444, wireframe: true })
      );
      ring.rotation.x = Math.PI / 2;
      const spire = new THREE.Mesh(
        new THREE.ConeGeometry(0.22, 1.4, 6),
        new THREE.MeshBasicMaterial({ color: 0xf43f5e, transparent: true, opacity: 0.85 })
      );
      spire.position.y = 0.8;
      spire.rotation.x = Math.PI;
      grp.add(core, ring, spire);
      scene.add(grp);
      faultMarker3D = grp;
    }

    function updatePinpointFaultReadout(nodeId, sc, trippedListTxt, vs, meta) {
      const ro = document.getElementById('pinpoint-fault-readout');
      if (!ro) return;
      const isFdr = (nodeId === 'node6_fdr1' || nodeId === 'node6_fdr2');
      const d = AppState.pinpointFeederDistPct || 50;
      const sliderHtml = isFdr ? `
        <div style="margin-top:6px; padding-top:5px; border-top:1px solid rgba(248,113,113,0.3);">
          <label style="display:flex; justify-content:space-between; font-size:9.5px; color:#fca5a5;">
            <span>Feeder Fault Distance:</span><strong>${d}% (${(d * 0.02).toFixed(2)} km)</strong>
          </label>
          <input type="range" min="5" max="100" step="5" value="${d}" style="width:100%;"
            oninput="AppState.pinpointFeederDistPct=parseInt(this.value,10); triggerPinpointedFault('${nodeId}', AppState.pinpointFeederDistPct, AppState.pinpointWorldPos);">
        </div>` : '';
      ro.innerHTML = `
        <div style="color:#f87171; font-weight:700; margin-bottom:2px;">⚡ FAULT: ${meta.name} (${sc.vBaseKv} kV)</div>
        <div>I<sub>f,sym</sub>: <strong style="color:#fef08a;">${sc.iSymKa.toFixed(2)} kA</strong> | I<sub>peak</sub>: <strong>${sc.iPeakKa.toFixed(2)} kA</strong></div>
        <div>Zone: <span style="color:#67e8f9;">${meta.zone}</span></div>
        <div>Tripped: <span style="color:#fde68a;">${trippedListTxt}</span></div>
        ${sliderHtml}
      `;
    }

    function triggerPinpointedFault(nodeId, distPct = 50, worldPt = null) {
      const meta = PINPOINT_FAULT_NODES[nodeId] || PINPOINT_FAULT_NODES.node5_lv_bus;
      const L = getBusLayoutConfig(AppState.busTopology, AppState.enclosureType, AppState.voltageClass);
      const vs = getVoltageSpec(AppState.voltageClass);
      const top = AppState.busTopology || 'single';

      // Re-close switches first only if not keeping prior isolation? Ensure clean test by keeping other breakers unaffected and clearing only zone breakers
      AppState.pinpointFaultNode = meta.id;
      AppState.pinpointFeederDistPct = distPct;
      AppState.scFaultLoc = meta.id;
      AppState.isFaultActive = true;
      AppState.faultType = meta.id;

      const pos = worldPt ? { x: worldPt.x, y: Math.max(1.8, worldPt.y), z: worldPt.z } : meta.defaultPos(L);
      AppState.pinpointWorldPos = pos;
      placeFaultMarker3D(pos);

      const sc = computeShortCircuitMetrics();
      if (AppState.tccState) {
        const isHvFault = (meta.id === 'node1_incoming' || meta.id === 'node2_hv_bus' || meta.id === 'node3_tx_hv');
        AppState.tccState.refSide = isHvFault ? 'hv' : 'lv';
        AppState.tccState.cursorAmp = Math.max(80, Math.min(85000, Math.round(sc.iSymKa * 1000)));
        AppState.tccState.topo = top;
      }
      const stEl = document.getElementById('telem-grid-status');
      const iEl = document.getElementById('telem-current');
      if (stEl) { stEl.innerText = `FAULT: ${meta.name.split(' ')[0].toUpperCase()}`; stEl.style.color = '#ef4444'; }
      if (iEl) iEl.innerText = `${(sc.iSymKa * 1000).toFixed(0)} A`;

      if (dynamicArcLight) {
        dynamicArcLight.color.setHex(0xf43f5e);
        dynamicArcLight.position.set(pos.x, pos.y + 0.6, pos.z);
        dynamicArcLight.intensity = 14;
      }
      if (soundEngine && typeof soundEngine.playNoiseBurst === 'function') {
        soundEngine.playNoiseBurst(0.35, 0.75);
      }

      const trippedListTxt = meta.breakerNames(top);
      updatePinpointFaultReadout(meta.id, sc, trippedListTxt, vs, meta);
      renderLiveSLD();

      showToast(`⚡ ${meta.name}: I_f = ${sc.iSymKa.toFixed(2)} kA (${meta.zone}) — Tripping ${trippedListTxt}...`);

      if (pinpointTripTimer) clearTimeout(pinpointTripTimer);
      pinpointTripTimer = setTimeout(() => {
        pinpointTripTimer = null;
        const activeMetaIds = new Set(
          (typeof SWITCH_CATALOG !== 'undefined' ? SWITCH_CATALOG : [])
            .filter(item => item.topologies.includes(top))
            .map(item => item.id)
        );
        meta.breakers.forEach(swKey => {
          if (Object.prototype.hasOwnProperty.call(AppState.switchStates, swKey) && (activeMetaIds.size === 0 || activeMetaIds.has(swKey))) {
            AppState.switchStates[swKey] = false;
          }
        });
        AppState.isFaultActive = false;
        if (dynamicArcLight) dynamicArcLight.intensity = 0;
        if (soundEngine && typeof soundEngine.playBreakerTrip === 'function') {
          soundEngine.playBreakerTrip();
        }
        syncAllSwitchesTo3D();
        renderSwitchMatrix();
        renderLiveSLD();
        if (stEl) { stEl.innerText = `ISOLATED (${meta.id.replace('node', 'Z')})`; stEl.style.color = '#f59e0b'; }
      }, 550);
    }

    // SIMULATION EVENT 5: AUTOMATED LOTO SAFE SWITCHING ISOLATION SEQUENCE
    function triggerSafeIsolationSequence() {
      showToast('Initiating Life-Safe Maintenance Isolation Sequence (OSH Rule 1210 / PEC 2017)...');

      // Step 1: Open CB-69-1 to interrupt load current
      setTimeout(() => {
        AppState.switchStates.cbMain = false;
        soundEngine.playBreakerTrip();
        syncAllSwitchesTo3D();
        renderSwitchMatrix();
        renderLiveSLD();
        showToast('Step 1/4: Circuit Breaker 52 Opened. Arc extinguished.');

        // Step 2: Open Disconnect Switch 89 under zero load
        setTimeout(() => {
          AppState.switchStates.dsMain = false;
          soundEngine.playDisconnectOperate();
          syncAllSwitchesTo3D();
          renderSwitchMatrix();
          renderLiveSLD();
          showToast('Step 2/4: Disconnect Switch 89 Opened. Visible physical air gap established.');

          // Step 3: Close Earth Blade 89E to drain trapped electrostatic charge
          setTimeout(() => {
            AppState.switchStates.earthMain = true;
            soundEngine.playDisconnectOperate();
            syncAllSwitchesTo3D();
            renderSwitchMatrix();
            renderLiveSLD();
            showToast('Step 3/4: Earth Switch 89E Closed. Trapped capacitive charges discharged to earth grid.');

            // Step 4: Apply Padlocks & LOTO Danger Tags
            setTimeout(() => {
              renderLiveSLD();
              showToast('Step 4/4: Padlocks & LOTO Danger Tags Applied. SAFE: ZERO ENERGY STATE VERIFIED!');
            }, 600);
          }, 800);
        }, 800);
      }, 400);
    }

    // INTERLOCK ENFORCEMENT & DANGEROUS ARC FLASH DEMO
    function toggleDisconnectState() {
      operateSwitch('dsMain');
    }

    function animateDisconnectBlades(isClosed) {
      const disc = switchyardObjects.disconnect;
      if (!disc || !disc.userData.bladeArms) return;
      const targetAngle = isClosed ? 0 : Math.PI / 2.5;

      disc.userData.bladeArms.forEach(ba => {
        ba.arm1.rotation.y = -targetAngle;
        ba.arm2.rotation.y = targetAngle;
      });
    }

    function toggleBreakerState() {
      operateSwitch('cbMain');
    }

    // TRIGGER ARC FLASH BLAST DISASTER
    function triggerArcFlashDisaster() {
      AppState.isFaultActive = true;
      AppState.faultType = 'arcflash';

      dynamicArcLight.color.setHex(0xffffff);
      dynamicArcLight.position.set(-2, 4.6, 0);
      dynamicArcLight.intensity = 25;

      soundEngine.playArcFlashBlast();

      const origX = camera.position.x;
      let shakeCount = 0;
      const shakeInterval = setInterval(() => {
        camera.position.x = origX + (Math.random() - 0.5) * 0.8;
        shakeCount++;
        if (shakeCount > 15) {
          clearInterval(shakeInterval);
          camera.position.x = origX;
        }
      }, 30);

      setTimeout(() => {
        document.getElementById('arc-flash-modal').style.display = 'flex';
      }, 400);
    }

    function closeArcFlashModal() {
      document.getElementById('arc-flash-modal').style.display = 'none';
      dynamicArcLight.intensity = 0;
    }

    function resetAfterArcFlash() {
      closeArcFlashModal();
      triggerNormalState();
    }

    // LAYER TOGGLES
    function togglePowerFlow(enabled) {
      AppState.powerFlowActive = enabled;
      if (powerParticles) powerParticles.visible = enabled;
      showToast(`Power Flow Particle Animation: ${enabled ? 'ON' : 'OFF'}`);
    }

    function toggleGroundXray(enabled) {
      AppState.groundXrayActive = enabled;
      if (switchyardObjects.groundGrid) {
        switchyardObjects.groundGrid.visible = enabled;
      }
      const gl = document.getElementById('ground-legend');
      if (gl) gl.style.display = enabled ? 'flex' : 'none';
      showToast(`IEEE Std 80 Ground Grid X-Ray: ${enabled ? 'VISIBLE (Legend Enabled)' : 'HIDDEN'}`);
    }

    function toggleRollingSphere(enabled) {
      AppState.rollingSphereActive = enabled;
      if (switchyardObjects.rollingSphere) {
        switchyardObjects.rollingSphere.visible = enabled;
      }
      showToast(`IEEE Std 998 Rolling Sphere Canopy (rs=45m): ${enabled ? 'VISIBLE' : 'HIDDEN'}`);
    }

    // FIRST PERSON WALK MODE CONTROLS
    function toggleWalkMode(enabled) {
      AppState.isWalkMode = enabled;
      if (controls) controls.enabled = !enabled;
      const hud = document.getElementById('fps-hud');

      if (enabled) {
        hud.style.display = 'block';
        const L = getBusLayoutConfig(AppState.busTopology, AppState.enclosureType);
        if (typeof buildCollisionBoxes === 'function') buildCollisionBoxes();
        const spawnX = L.ctrlX - 6.5;
        const spawnZ = L.roads ? L.roads.southZ : L.ctrlZ;
        camera.position.set(spawnX, 1.75, spawnZ);
        WalkState.yaw = 0;
        WalkState.pitch = 0;
        AppState.nearestSafePos = { x: spawnX, z: spawnZ };
        AppState.hvDangerSuppressedUntilSafe = false;
        if (controls && controls.target) controls.target.set(spawnX, 1.75, spawnZ - 5);
        showToast('Entered Field Engineer Walk Mode (WASD to Move, Collision & MAD Safety Active)');
      } else {
        hud.style.display = 'none';
        const hm = document.getElementById('hv-danger-modal');
        if (hm) hm.style.display = 'none';
        const wp = document.getElementById('walk-inspect-prompt');
        if (wp) wp.style.display = 'none';
        AppState.isHazardModalLocked = false;
        AppState.walkFocusedTarget = null;
        setCameraPreset('overview');
      }
    }

    function setupWalkEventListeners() {
      window.addEventListener('keydown', (e) => {
        if (e.target && ['INPUT', 'TEXTAREA', 'SELECT'].includes(e.target.tagName)) return;
        if (AppState.isHazardModalLocked) {
          WalkState.moveForward = WalkState.moveBackward = WalkState.moveLeft = WalkState.moveRight = false;
          WalkState.isMouseDown = false;
          return;
        }
        if (e.code === 'KeyE' && AppState.isWalkMode && !isAnyModalOpen()) {
          if (AppState.walkFocusedTarget) {
            e.preventDefault();
            triggerWalkFocusedAction();
          }
          return;
        }
        switch (e.code) {
          case 'KeyW': case 'ArrowUp': WalkState.moveForward = true; break;
          case 'KeyS': case 'ArrowDown': WalkState.moveBackward = true; break;
          case 'KeyA': case 'ArrowLeft': WalkState.moveLeft = true; break;
          case 'KeyD': case 'ArrowRight': WalkState.moveRight = true; break;
        }
      });

      window.addEventListener('keyup', (e) => {
        switch (e.code) {
          case 'KeyW': case 'ArrowUp': WalkState.moveForward = false; break;
          case 'KeyS': case 'ArrowDown': WalkState.moveBackward = false; break;
          case 'KeyA': case 'ArrowLeft': WalkState.moveLeft = false; break;
          case 'KeyD': case 'ArrowRight': WalkState.moveRight = false; break;
        }
      });

      window.addEventListener('blur', () => {
        WalkState.moveForward = WalkState.moveBackward = WalkState.moveLeft = WalkState.moveRight = false;
        WalkState.isMouseDown = false;
      });

      window.addEventListener('mousedown', (e) => {
        if (AppState.isHazardModalLocked) return;
        if (AppState.isWalkMode && e.target && e.target.id === 'canvas3d') {
          WalkState.isMouseDown = true;
          WalkState.lastMouseX = e.clientX;
          WalkState.lastMouseY = e.clientY;
        }
      });

      window.addEventListener('mouseup', () => {
        WalkState.isMouseDown = false;
      });

      window.addEventListener('mousemove', (e) => {
        if (!AppState.isWalkMode || !WalkState.isMouseDown || AppState.isHazardModalLocked) return;
        const dx = e.clientX - WalkState.lastMouseX;
        const dy = e.clientY - WalkState.lastMouseY;
        WalkState.lastMouseX = e.clientX;
        WalkState.lastMouseY = e.clientY;

        WalkState.yaw -= dx * 0.003;
        WalkState.pitch -= dy * 0.003;
        WalkState.pitch = Math.max(-Math.PI / 3, Math.min(Math.PI / 3, WalkState.pitch));

        const lookTarget = new THREE.Vector3(
          camera.position.x - Math.sin(WalkState.yaw) * 10,
          camera.position.y + Math.sin(WalkState.pitch) * 10,
          camera.position.z - Math.cos(WalkState.yaw) * 10
        );
        camera.lookAt(lookTarget);
      });
    }

    // =========================================================================
    // FIRST-PERSON OBSTACLE COLLISION ENGINE (PLAYER RADIUS R = 0.45 m, EYE Y = 1.75 m)
    // =========================================================================
    let walkBobPhase = 0;

    function buildCollisionBoxes() {
      const L = getBusLayoutConfig(AppState.busTopology, AppState.enclosureType, AppState.voltageClass);
      const pzArr = L.bayPhaseZ || [-3.5, 0, 3.5];
      const boxes = [];
      const addBox = (cx, cz, w, l, label) => {
        boxes.push({ minX: cx - w / 2, maxX: cx + w / 2, minZ: cz - l / 2, maxZ: cz + l / 2, label });
      };

      // 1. TR-01 Main Power Transformer Tank & Oil Containment Berm Wall
      addBox(L.txX, L.txZ, 8.8, 14.8, 'TR-01 Oil Berm');

      // 2. SST-100 Fenced Enclosure & Concrete Blast Wall
      addBox(L.sstX, L.sstZ, 6.0, 5.9, 'SST-100 Fire Barrier & Enclosure');

      // 3. Control House Exterior Walls (West Double Doorway z in [ctrlZ-1.2, ctrlZ+1.2] OPEN to walk inside!)
      const chW = 8.4, chL = 10.8;
      addBox(L.ctrlX, L.ctrlZ - chL / 2 + 0.14, chW, 0.34, 'Control House North Wall');
      addBox(L.ctrlX, L.ctrlZ + chL / 2 - 0.14, chW, 0.34, 'Control House South Wall');
      addBox(L.ctrlX + chW / 2 - 0.14, L.ctrlZ, 0.34, chL, 'Control House East Wall');
      addBox(L.ctrlX - chW / 2 + 0.14, L.ctrlZ - 3.35, 0.34, 4.1, 'Control House West N Wall');
      addBox(L.ctrlX - chW / 2 + 0.14, L.ctrlZ + 3.35, 0.34, 4.1, 'Control House West S Wall');
      // Interior partition wall (leaves doorway x in [ctrlX-2.6 .. ctrlX-1.6] clear)
      addBox(L.ctrlX + 1.2, L.ctrlZ + 1.8, 5.6, 0.24, 'Control House Interior Partition');
      addBox(L.ctrlX - 3.3, L.ctrlZ + 1.8, 1.4, 0.24, 'Control House Interior Partition W');
      // Interior Relay Racks, SCADA Desk & 125V DC Battery Bank
      addBox(L.ctrlX - 0.65, L.ctrlZ - 4.35, 4.0, 0.85, 'Protection Relay Racks');
      addBox(L.ctrlX - 0.2, L.ctrlZ - 1.1, 2.5, 1.0, 'SCADA Engineering Desk');
      addBox(L.ctrlX - 0.8, L.ctrlZ + 4.1, 3.6, 0.9, '125V DC Battery Rack');
      addBox(L.ctrlX + 3.4, L.ctrlZ - 1.5, 0.85, 2.4, 'AC/DC Aux Boards');

      // 4. Primary Outdoor HV Equipment Pedestals (Gantry masts, LA, CT, DS, CB, Topology Breakers)
      const gLegZ = Math.max(5.0, (pzArr[2] || 3.5) + 1.5);
      addBox(L.gantryX, -gLegZ, 1.6, 1.6, 'Gantry Leg N');
      addBox(L.gantryX, gLegZ, 1.6, 1.6, 'Gantry Leg S');

      if (L.enclosure === 'gis') {
        // GIS Hall boundary & interior Local Control Cabinet (solid enclosure when cutaway is off, or tight equipment box)
        if (!AppState.encCutaway) {
          addBox(L.gisX, 0, L.gisW, L.gisL, 'SF6 GIS Switchgear Hall');
        } else {
          addBox(L.gisX, 0, L.gisW - 1.4, Math.max(4.5, L.gisL * 0.65), 'SF6 GIS Pressurized Modules');
        }
      } else {
        pzArr.forEach(pz => {
          addBox(L.laX, pz, 0.85, 0.85, 'SA-HV Pedestal');
          addBox(L.ctX, pz, 0.95, 0.95, 'CT/VT Stand');
          addBox(L.dsX, L.dsZ + pz, 2.1, 0.75, 'DS-89A Frame');
        });
        if (L.scheme === 'single' || L.scheme === 'maintransfer') {
          addBox(L.cbX, 0, 2.9, Math.max(6.2, (pzArr[2] - pzArr[0]) + 1.4), 'CB-52 Main Frame');
          if (L.dsBX !== undefined) {
            pzArr.forEach(pz => addBox(L.dsBX, pz, 2.1, 0.75, 'DS-89B Bus Frame'));
          }
        }
        if (L.scheme === 'maintransfer') {
          addBox(L.cbX, -(pzArr[2] + 2.7), 6.2, 2.0, '89-M Frame');
          addBox(L.cbX, (pzArr[2] + 2.7), 6.2, 2.0, '89-BYP Frame');
          addBox(L.tieX, 0, 6.4, 3.0, '52-BT Bus Tie Frame');
        } else if (L.scheme === 'ring') {
          addBox(L.ringX1, 0, 6.2, 3.0, '52-1 Ring W');
          addBox((L.ringX1 + L.ringX2) / 2, L.ringZ1, 3.0, 6.2, '52-2 Ring N');
          addBox(L.ringX2, 0, 6.2, 3.0, '52-3 Ring E');
          addBox((L.ringX1 + L.ringX2) / 2, L.ringZ2, 3.0, 6.2, '52-4 Ring S');
        } else if (L.scheme === 'breakerhalf') {
          addBox(L.cbX, -16.5, 6.2, 3.0, '52-A Breaker');
          addBox(L.cbX, 0, 6.2, 3.0, '52-TIE Breaker');
          addBox(L.cbX, 16.5, 6.2, 3.0, '52-B Breaker');
        } else if (L.scheme === 'doublebreaker') {
          const bay1X = L.cbX;
          const bay2X = L.bay2X !== undefined ? L.bay2X : (L.cbX + 13.5);
          const zCbAbs = Math.abs(L.cbZ || 11.5);
          addBox(bay1X, -zCbAbs, 6.2, 3.0, '52-1A Breaker');
          addBox(bay1X, zCbAbs, 6.2, 3.0, '52-1B Breaker');
          addBox(bay2X, -zCbAbs, 6.2, 3.0, '52-2A Breaker');
          addBox(bay2X, zCbAbs, 6.2, 3.0, '52-2B Breaker');
        }
      }

      // 5. Secondary 13.8 kV Equipment, Capacitor Bank & Feeder Bay Stands
      addBox(L.capX, L.capZ, 3.6, 3.4, '3.6 MVAR Capacitor Rack');
      if (L.enclosure === 'indoor') {
        const swX = (L.secCbX + L.secBusX) / 2;
        const swZ = (L.fdr1Z + L.fdr2Z) / 2;
        const swW = (L.secBusX - L.secCbX) + 5.2;
        if (!AppState.encCutaway) {
          addBox(swX, swZ, swW, 20.5, 'Indoor Metal-Clad Switchgear Hall');
        } else {
          addBox(L.secBusX - 0.8, swZ, 2.6, 17.5, 'Indoor C37.20.2 VCB Lineup');
        }
        addBox(L.txX + 4.6, 0, 0.55, 13.5, 'TR-01 Indoor Fire Barrier Wall');
      } else {
        addBox(L.secCbX, -0.6, 1.8, 3.0, '52-LV Main VCB');
        const fSpan = Math.max(12.0, L.fdrGantryX - L.secBusX);
        addBox(L.secBusX + fSpan * 0.48, L.fdr1Z, 1.8, 3.0, '52-F1 VCB');
        addBox(L.secBusX + fSpan * 0.48, L.fdr2Z, 1.8, 3.0, '52-F2 VCB');
      }

      AppState.collisionBoxes = boxes;
      rebuildSolidColliders(L, boxes);
      return boxes;
    }

    function rebuildSolidColliders(L, fallbackBoxes) {
      solidColliders = [];
      const padRadius = 0.55;
      const pushBox3 = (minX, maxX, minZ, maxZ, label, customPad = padRadius) => {
        const b3 = new THREE.Box3(
          new THREE.Vector3(minX - customPad, -1.0, minZ - customPad),
          new THREE.Vector3(maxX + customPad, 5.0, maxZ + customPad)
        );
        b3.label = label || 'Solid Collider';
        solidColliders.push(b3);
      };

      // 1. Structural colliders from boxes[] (Control House walls with open West doorway, TR-01, SST-100, pedestals)
      (fallbackBoxes || []).forEach(b => {
        const isDoorwayWall = b.label && b.label.indexOf('Control House West') === 0;
        const isInterior = b.label && b.label.indexOf('Control House Interior') === 0;
        pushBox3(b.minX, b.maxX, b.minZ, b.maxZ, b.label, (isDoorwayWall || isInterior) ? 0.28 : padRadius);
      });

      // 2. Perimeter Chain-Link Fence Colliders around all 4 yard boundaries
      const yb = AppState.yardBounds || { minX: -30, maxX: 52, minZ: -24, maxZ: 24 };
      pushBox3(yb.minX - 0.4, yb.maxX + 0.4, yb.minZ - 0.4, yb.minZ + 0.05, 'North Perimeter Fence', padRadius);
      pushBox3(yb.minX - 0.4, yb.maxX + 0.4, yb.maxZ - 0.05, yb.maxZ + 0.4, 'South Perimeter Fence', padRadius);
      pushBox3(yb.minX - 0.4, yb.minX + 0.05, yb.minZ - 0.4, yb.maxZ + 0.4, 'West Perimeter Fence', padRadius);
      pushBox3(yb.maxX - 0.05, yb.maxX + 0.4, yb.minZ - 0.4, yb.maxZ + 0.4, 'East Perimeter Fence', padRadius);

      // 3. Traverse 3D switchyard equipment meshes and compute world-space THREE.Box3 colliders expanded by 0.55 m
      if (!scene) return;
      scene.updateMatrixWorld(true);
      const equipKeys = ['gantry', 'arrester', 'ctvt', 'disconnect', 'breaker', 'transformer', 'busbar', 'auxiliary', 'secondary', 'feeders'];
      equipKeys.forEach(k => {
        const root = switchyardObjects[k];
        if (!root || !root.visible) return;
        root.updateMatrixWorld(true);
        root.traverse(obj => {
          if (!obj.isMesh || !obj.visible) return;
          let p = obj.parent;
          while (p && p !== scene) {
            if (!p.visible) return;
            p = p.parent;
          }
          if (obj.userData && obj.userData.flowCurve) return;
          obj.updateMatrixWorld(true);
          const rawBox = new THREE.Box3().setFromObject(obj);
          if (rawBox.isEmpty()) return;
          const heightY = rawBox.max.y - rawBox.min.y;
          const spanX = rawBox.max.x - rawBox.min.x;
          const spanZ = rawBox.max.z - rawBox.min.z;
          // Exclude flat ground/concrete pads (max.y <= 0.46) and overhead beams/conductors above walk height (min.y > 2.35)
          if (rawBox.max.y <= 0.46 || rawBox.min.y > 2.35) return;
          if (spanX > 16.0 || spanZ > 16.0 || heightY < 0.25) return;
          rawBox.min.x -= padRadius;
          rawBox.max.x += padRadius;
          rawBox.min.z -= padRadius;
          rawBox.max.z += padRadius;
          rawBox.min.y = -1.0;
          rawBox.max.y = 5.0;
          rawBox.label = k;
          solidColliders.push(rawBox);
        });
      });
    }

    function isPointBlockedBySolidColliders(x, z, y = 1.4) {
      const yb = AppState.yardBounds || { minX: -30, maxX: 52, minZ: -24, maxZ: 24 };
      if (x <= yb.minX + 0.55 || x >= yb.maxX - 0.55 || z <= yb.minZ + 0.55 || z >= yb.maxZ - 0.55) {
        return true;
      }
      const testPt = new THREE.Vector3(x, y, z);
      for (let i = 0; i < solidColliders.length; i++) {
        if (solidColliders[i].containsPoint(testPt)) {
          return true;
        }
      }
      return false;
    }

    function resolveWalkCollision(nextX, nextZ, radius = 0.55) {
      let x = nextX, z = nextZ;
      const yb = AppState.yardBounds;
      x = Math.max(yb.minX + radius, Math.min(yb.maxX - radius, x));
      z = Math.max(yb.minZ + radius, Math.min(yb.maxZ - radius, z));

      const boxes = AppState.collisionBoxes || [];
      for (let pass = 0; pass < 2; pass++) {
        for (let i = 0; i < boxes.length; i++) {
          const b = boxes[i];
          const closestX = Math.max(b.minX, Math.min(x, b.maxX));
          const closestZ = Math.max(b.minZ, Math.min(z, b.maxZ));
          const dx = x - closestX;
          const dz = z - closestZ;
          const distSq = dx * dx + dz * dz;
          if (distSq < radius * radius) {
            if (distSq > 1e-8) {
              const dist = Math.sqrt(distSq);
              const push = radius - dist;
              x += (dx / dist) * push;
              z += (dz / dist) * push;
            } else {
              const dL = Math.abs(x - b.minX), dR = Math.abs(b.maxX - x);
              const dT = Math.abs(z - b.minZ), dB = Math.abs(b.maxZ - z);
              const m = Math.min(dL, dR, dT, dB);
              if (m === dL) x = b.minX - radius;
              else if (m === dR) x = b.maxX + radius;
              else if (m === dT) z = b.minZ - radius;
              else z = b.maxZ + radius;
            }
          }
        }
      }
      return { x, z };
    }

    function updateWalkMovement(delta) {
      if (AppState.isHazardModalLocked) {
        WalkState.moveForward = WalkState.moveBackward = WalkState.moveLeft = WalkState.moveRight = false;
        WalkState.isMouseDown = false;
        return;
      }
      if (!(WalkState.moveForward || WalkState.moveBackward || WalkState.moveLeft || WalkState.moveRight)) return;

      if (!AppState.isWalkMode) {
        // Orbit-Mode Horizontal WASD / Arrow Panning (camera + OrbitControls.target move together)
        if (!controls || !controls.target) return;
        activeCameraTweenId++;
        const panSpeed = 16.0 * delta;
        const forward = new THREE.Vector3();
        camera.getWorldDirection(forward);
        forward.y = 0;
        if (forward.lengthSq() > 1e-6) forward.normalize();
        const right = new THREE.Vector3().crossVectors(forward, new THREE.Vector3(0, 1, 0)).normalize();
        const moveVec = new THREE.Vector3();
        const fInput = Number(WalkState.moveForward) - Number(WalkState.moveBackward);
        const rInput = Number(WalkState.moveRight) - Number(WalkState.moveLeft);
        moveVec.addScaledVector(forward, fInput * panSpeed);
        moveVec.addScaledVector(right, rInput * panSpeed);
        camera.position.add(moveVec);
        controls.target.add(moveVec);
        controls.update();
        return;
      }

      const speed = 7.0;
      WalkState.direction.z = Number(WalkState.moveForward) - Number(WalkState.moveBackward);
      WalkState.direction.x = Number(WalkState.moveRight) - Number(WalkState.moveLeft);
      WalkState.direction.normalize();

      const forward = new THREE.Vector3(-Math.sin(WalkState.yaw), 0, -Math.cos(WalkState.yaw));
      const side = new THREE.Vector3(Math.cos(WalkState.yaw), 0, -Math.sin(WalkState.yaw));

      const rawStepX = (forward.x * WalkState.direction.z + side.x * WalkState.direction.x) * speed * delta;
      const rawStepZ = (forward.z * WalkState.direction.z + side.z * WalkState.direction.x) * speed * delta;

      // Test candidate nextPos along X and Z independently against solidColliders[] BEFORE moving camera
      const subSteps = Math.max(1, Math.ceil(Math.hypot(rawStepX, rawStepZ) / 0.18));
      const dX = rawStepX / subSteps;
      const dZ = rawStepZ / subSteps;
      const nextPos = camera.position.clone();

      for (let s = 0; s < subSteps; s++) {
        const candX = nextPos.x + dX;
        if (!isPointBlockedBySolidColliders(candX, nextPos.z, 1.4)) {
          nextPos.x = candX;
        }
        const candZ = nextPos.z + dZ;
        if (!isPointBlockedBySolidColliders(nextPos.x, candZ, 1.4)) {
          nextPos.z = candZ;
        }
      }

      camera.position.x = nextPos.x;
      camera.position.z = nextPos.z;

      walkBobPhase += delta * 9.5;
      camera.position.y = 1.75 + Math.sin(walkBobPhase) * 0.032;

      if (Math.random() < 0.1) soundEngine.playGravelFootstep();
    }

    function stepBackToSafeZone() {
      const vs = getVoltageSpec(AppState.voltageClass);
      const minSafeDist = Math.max(3.5, vs.mad + 1.6);
      let dest = AppState.nearestSafePos ? { x: AppState.nearestSafePos.x, z: AppState.nearestSafePos.z } : { x: 0, z: 28 };

      if (AppState.lastHazardPos) {
        const dx = camera.position.x - AppState.lastHazardPos.x;
        const dz = camera.position.z - AppState.lastHazardPos.z;
        const len = Math.hypot(dx, dz);
        const ux = len > 0.05 ? (dx / len) : 0;
        const uz = len > 0.05 ? (dz / len) : 1;
        const radialCand = {
          x: AppState.lastHazardPos.x + ux * (minSafeDist + 0.6),
          z: AppState.lastHazardPos.z + uz * (minSafeDist + 0.6)
        };
        const dSafeAnchor = Math.hypot(dest.x - AppState.lastHazardPos.x, dest.z - AppState.lastHazardPos.z);
        if (dSafeAnchor < minSafeDist || !AppState.nearestSafePos) {
          dest = radialCand;
        }
      }

      const res = resolveWalkCollision(dest.x, dest.z, 0.45);
      camera.position.x = res.x;
      camera.position.z = res.z;
      camera.position.y = 1.75;

      const hm = document.getElementById('hv-danger-modal');
      const flash = document.getElementById('hv-screen-flash');
      if (hm) hm.style.display = 'none';
      if (flash) flash.style.display = 'none';
      WalkState.moveForward = WalkState.moveBackward = WalkState.moveLeft = WalkState.moveRight = false;
      WalkState.isMouseDown = false;
      AppState.isHazardModalLocked = false;
      AppState.hvDangerSuppressedUntilSafe = false;
      showToast(`Retreated safely ≥ ${minSafeDist.toFixed(1)} m outside ${vs.mad.toFixed(1)} m MAD (Movement Restored)`);
    }

    function dismissHvDangerModal() {
      stepBackToSafeZone();
    }

    // LIVE PROXIMITY HAZARD & ELECTROCUTION WARNING SYSTEM (IEEE C2 Table 441-1 / OSHA / IEEE 1584 / IEEE 80)
    const _proxTmpVec = (typeof THREE !== 'undefined') ? new THREE.Vector3() : { x: 0, y: 0, z: 0 };
    function updateProximityHazard(delta) {
      const banner = document.getElementById('proximity-hazard-banner');
      const bannerText = document.getElementById('proximity-hazard-text');
      const bannerDist = document.getElementById('proximity-hazard-dist');
      const bannerIcon = document.getElementById('proximity-hazard-icon');
      const fpsHud = document.getElementById('fps-hud');
      const dangerModal = document.getElementById('hv-danger-modal');
      const flashOverlay = document.getElementById('hv-screen-flash');

      if (!AppState.isWalkMode || !banner || !scene) {
        if (banner) banner.style.display = 'none';
        if (fpsHud) fpsHud.className = '';
        if (dangerModal && dangerModal.style.display === 'flex') dangerModal.style.display = 'none';
        if (flashOverlay) flashOverlay.style.display = 'none';
        return;
      }

      const b = computeEnergizedBranches();
      const vs = getVoltageSpec(AppState.voltageClass);
      const mad = vs.mad;
      const cautionDist = mad + 2.0;
      const camPos = camera.position;

      scene.updateMatrixWorld(true);
      const isObjVisible = (obj) => {
        let p = obj;
        while (p) {
          if (p.visible === false) return false;
          p = p.parent;
        }
        return true;
      };

      let minDistance = 999;
      let nearestLabel = '';
      let nearestKvLN = vs.hvKv / Math.sqrt(3);
      let nearestHazardPos = null;

      scene.traverse(obj => {
        if (!obj.userData || !obj.userData.energizedNode) return;
        const cTag = obj.userData.circuitTag || 'main_path';
        if (cTag === 'none' || !b[cTag]) return;
        if (!isObjVisible(obj)) return;

        obj.getWorldPosition(_proxTmpVec);
        const d3d = camPos.distanceTo(_proxTmpVec);
        if (d3d < minDistance) {
          minDistance = d3d;
          nearestHazardPos = { x: _proxTmpVec.x, y: _proxTmpVec.y, z: _proxTmpVec.z };
          const vTag = obj.userData.voltageTag || 'HV';
          const kvLabel = (vTag === 'LV' || vTag === '13.8kV') ? `${vs.lvKv} kV` : (vTag === '480V' ? '480 V' : `${vs.hvKv} kV`);
          const tagNames = {
            incoming: `${kvLabel} Incoming Line / Arrester / CT Terminal`,
            post_dsA: `${kvLabel} Disconnect Switch (89-A) Contact`,
            post_cbMain: `${kvLabel} Circuit Breaker (52-69) Terminal`,
            main_path: `${kvLabel} Main Bus / Isolator Live Part`,
            bypass_path: `${kvLabel} Transfer Bus / 52-BT Live Terminal`,
            tx_hv: `${vs.hvKv} kV TR-01 Primary Bushing Stud`,
            sec_lv: `${vs.lvKv} kV TR-01 Secondary Bushing / Bus`,
            sec_bus: `${vs.lvKv} kV Secondary Main Bus / VCB`,
            fdr1: `${vs.lvKv} kV Feeder 01 Bay (52-F1)`,
            fdr2: `${vs.lvKv} kV Feeder 02 Bay (52-F2)`,
            cap_bank: `${vs.lvKv} kV Shunt Capacitor Bank (${vs.capMvar} MVAR)`
          };
          nearestLabel = obj.userData.hazardLabel || tagNames[cTag] || obj.name || `${kvLabel} ${cTag.toUpperCase()} Live Terminal`;
          nearestKvLN = (vTag === 'LV' || vTag === '13.8kV')
            ? (vs.lvKv / Math.sqrt(3))
            : (vTag === '480V' ? 0.277 : (vs.hvKv / Math.sqrt(3)));
        }
      });

      AppState.lastHazardPos = nearestHazardPos;
      const effGapCm = Math.max(1.0, minDistance * 100);
      const eFieldKvCm = ((nearestKvLN * Math.SQRT2) / effGapCm).toFixed(2);
      const vTouchVolts = Math.round(nearestKvLN * 1000);
      const iBodyMa = Math.round((vTouchVolts / 1000) * 1000); // IEEE 80 R_body = 1000 Ohm -> I(A) = V/1000 -> mA = V
      // IEEE 1584 simplified incident energy estimate scaled by clearing time & air gap
      const scMvaApprox = (AppState.voltageClass === '230_138') ? 6800 : ((AppState.voltageClass === '138_69') ? 2400 : 1100);
      const gapMeters = Math.max(0.25, minDistance);
      const incidentCal = (4.184 * (scMvaApprox * 0.085) * vs.arcClearingSec / Math.pow(gapMeters, 1.64)).toFixed(1);

      // Update safe-retreat anchor when well outside MAD (>= mad + 1.4 m)
      if (minDistance >= mad + 1.4) {
        AppState.nearestSafePos = { x: camPos.x, z: camPos.z };
        AppState.hvDangerSuppressedUntilSafe = false;
      }

      // STAGE 2: Critical MAD Breach (d <= vSpec.mad)
      if (minDistance <= mad && nearestLabel) {
        banner.style.display = 'flex';
        banner.className = 'stage-danger';
        if (bannerIcon) bannerIcon.innerText = '⛔';
        if (bannerText) bannerText.innerText = `DANGER: MAD BREACH AT ${nearestLabel}!`;
        if (bannerDist) bannerDist.innerText = `${minDistance.toFixed(2)} m <= ${mad.toFixed(1)} m MAD | ${incidentCal} cal/cm²`;
        if (fpsHud) fpsHud.className = 'hazard-critical';
        if (flashOverlay && !AppState.hvDangerSuppressedUntilSafe) flashOverlay.style.display = 'block';

        if (dangerModal && !AppState.hvDangerSuppressedUntilSafe) {
          dangerModal.style.display = 'flex';
          // Hard-freeze first-person locomotion & release pointer lock while HV Violation modal is displayed
          AppState.isHazardModalLocked = true;
          WalkState.moveForward = WalkState.moveBackward = WalkState.moveLeft = WalkState.moveRight = false;
          WalkState.isMouseDown = false;
          if (document.exitPointerLock) {
            try { document.exitPointerLock(); } catch (e) {}
          }
          const nEl = document.getElementById('hv-danger-node');
          const dEl = document.getElementById('hv-danger-dist');
          const eEl = document.getElementById('hv-danger-efield');
          const iEl = document.getElementById('hv-danger-ibody');
          const cAir = document.getElementById('hv-conseq-air');
          const cArc = document.getElementById('hv-conseq-arc');
          const cPhys = document.getElementById('hv-conseq-phys');
          if (nEl) nEl.innerText = nearestLabel;
          if (dEl) dEl.innerText = `${minDistance.toFixed(2)} m (<= ${mad.toFixed(1)} m MAD)`;
          if (eEl) eEl.innerText = `${eFieldKvCm} kV/cm`;
          if (iEl) iEl.innerText = `${(iBodyMa / 1000).toFixed(1)} A (${iBodyMa.toLocaleString()} mA — FATAL)`;
          if (cAir) {
            cAir.innerHTML = `Dry air breaks down at <strong>~30 kV/cm peak (~3 kV/mm)</strong>. At <strong>${minDistance.toFixed(2)} m</strong> from ${nearestKvLN.toFixed(1)} kV L-N (${eFieldKvCm} kV/cm avg), leader flashover bridges the air gap.`;
          }
          if (cArc) {
            cArc.innerHTML = `Incident Energy: <strong style="color:#f87171;">${incidentCal} cal/cm²</strong> (${vs.arcClearingSec}s clearing). Arc plasma reaches <strong>&gt; 19,000 °C</strong> with copper vapor blast and 3rd-degree burns.`;
          }
          if (cPhys) {
            cPhys.innerHTML = `Assuming human body resistance <strong>R_body = 1,000 Ω</strong> (IEEE 80), <strong>I_body = ${vTouchVolts.toLocaleString()} V / 1000 Ω = ${(iBodyMa / 1000).toFixed(1)} A</strong>, far above the 100 mA Dalziel ventricular fibrillation threshold.`;
          }
        }

        if (Math.random() < 0.25) soundEngine.playCoronaHum();
        if (dynamicArcLight) {
          dynamicArcLight.color.setHex(0x00f0ff);
          dynamicArcLight.position.set(camPos.x, camPos.y + 1.5, camPos.z);
          dynamicArcLight.intensity = Math.random() * 8 + 2;
        }

      // STAGE 1: Amber Caution Perimeter (d < mad + 2.0 m)
      } else if (minDistance < cautionDist && nearestLabel) {
        banner.style.display = 'flex';
        banner.className = 'stage-warning';
        if (bannerIcon) bannerIcon.innerText = '⚠️';
        if (bannerText) bannerText.innerText = `CAUTION: APPROACHING ${nearestLabel}`;
        if (bannerDist) bannerDist.innerText = `${minDistance.toFixed(2)} m (MAD: ${mad.toFixed(1)} m)`;
        if (fpsHud) fpsHud.className = 'hazard-warning';
        if (dangerModal && dangerModal.style.display === 'flex') dangerModal.style.display = 'none';
        if (flashOverlay) flashOverlay.style.display = 'none';
        AppState.isHazardModalLocked = false;
        if (dynamicArcLight) dynamicArcLight.intensity = 0;
        if (Math.random() < 0.15) soundEngine.playGeigerClick();

      // SAFE DISTANCE (>= mad + 2.0 m)
      } else {
        banner.style.display = 'none';
        if (fpsHud) fpsHud.className = '';
        if (dangerModal && dangerModal.style.display === 'flex') dangerModal.style.display = 'none';
        if (flashOverlay) flashOverlay.style.display = 'none';
        AppState.isHazardModalLocked = false;
        if (dynamicArcLight) dynamicArcLight.intensity = 0;
      }
    }

    // FIRST-PERSON SAFE-DISTANCE EQUIPMENT & SCADA RETICLE INSPECTION
    const _walkRayCenter = { x: 0, y: 0 };
    function updateWalkInspectionReticle() {
      const promptEl = document.getElementById('walk-inspect-prompt');
      if (!promptEl) return;

      if (!AppState.isWalkMode || !scene || !camera || AppState.isHazardModalLocked || isAnyModalOpen()) {
        promptEl.style.display = 'none';
        AppState.walkFocusedTarget = null;
        return;
      }

      raycaster.setFromCamera(_walkRayCenter, camera);
      const hits = raycaster.intersectObjects(scene.children, true).filter(h => !isIgnoredRaycastMesh(h.object));
      const vs = getVoltageSpec(AppState.voltageClass);
      const mad = vs.mad;

      let focused = null;
      for (const hit of hits) {
        if (hit.distance > 11.5) break;
        let curr = hit.object;
        let actionTag = null;
        let relayFocus = null;
        let compId = null;
        let hasFlowCurve = false;
        let inSpanningBusbar = false;

        while (curr && curr !== scene) {
          if (!actionTag && curr.userData && curr.userData.action) actionTag = curr.userData.action;
          if (!relayFocus && curr.userData && curr.userData.relayFocus) relayFocus = curr.userData.relayFocus;
          if (curr.userData && curr.userData.flowCurve) hasFlowCurve = true;
          if (curr.userData && curr.userData.isSpanningBusbar) inSpanningBusbar = true;
          if (!compId && curr.userData && curr.userData.componentId) {
            compId = curr.userData.componentId;
            break;
          }
          curr = curr.parent;
        }

        if (actionTag === 'openMasterSLD' && hit.distance <= 6.5) {
          focused = { type: 'scada', dist: hit.distance };
          break;
        }

        if (actionTag === 'openRelayTccLab' && hit.distance <= 6.5) {
          focused = { type: 'relay_tcc', relayFocus: relayFocus || 'all', dist: hit.distance };
          break;
        }

        if (inSpanningBusbar && hasFlowCurve) continue;

        if (compId && SUBSTATION_DATA[compId] && compId !== 'ground') {
          const isIndoorLowV = (compId === 'auxiliary' || compId === 'control');
          const safeMin = isIndoorLowV ? 0.5 : (mad * 0.72);
          if (hit.distance >= safeMin && hit.distance <= 10.5) {
            focused = { type: 'equipment', compId, dist: hit.distance };
            break;
          }
        }
      }

      AppState.walkFocusedTarget = focused;
      if (!focused) {
        promptEl.style.display = 'none';
        promptEl.classList.remove('scada-focus');
        return;
      }

      promptEl.style.display = 'flex';
      if (focused.type === 'scada') {
        promptEl.classList.add('scada-focus');
        promptEl.innerHTML = `<span class="walk-key-badge">[E] / Click</span> <span>🖥️ <strong>SCADA HMI Operator Terminal</strong> (${focused.dist.toFixed(1)} m — SAFE) — Open Interactive Master SLD</span>`;
      } else if (focused.type === 'relay_tcc') {
        promptEl.classList.add('scada-focus');
        promptEl.innerHTML = `<span class="walk-key-badge">[E] / Click</span> <span>🛡️ <strong>Protection Relay Rack</strong> (${focused.dist.toFixed(1)} m — SAFE) — Open Relay Settings &amp; TCC Lab</span>`;
      } else {
        promptEl.classList.remove('scada-focus');
        const eqName = SUBSTATION_DATA[focused.compId].name;
        promptEl.innerHTML = `<span class="walk-key-badge">[E] / Click</span> <span>🔍 <strong>${eqName}</strong> (${focused.dist.toFixed(1)} m — SAFE ZONE) — Inspect Specs, Functionality &amp; Exploded View</span>`;
      }
    }

    function triggerWalkFocusedAction() {
      if (!AppState.isWalkMode || AppState.isHazardModalLocked) return;
      const target = AppState.walkFocusedTarget;
      if (!target) return;

      WalkState.moveForward = WalkState.moveBackward = WalkState.moveLeft = WalkState.moveRight = false;
      WalkState.isMouseDown = false;
      if (document.exitPointerLock) {
        try { document.exitPointerLock(); } catch (e) {}
      }

      if (target.type === 'scada') {
        openExpandedSLD();
        showToast('SCADA HMI Workstation: Opened Interactive Master Single-Line Diagram (ANSI C37.2)');
      } else if (target.type === 'relay_tcc') {
        openAnalysisModal('tcc', target.relayFocus || 'all');
        showToast('Control House Protection Rack: Opened Relay Settings Schedule & TCC Lab');
      } else if (target.type === 'equipment' && SUBSTATION_DATA[target.compId]) {
        selectComponent(target.compId, false);
        enterExplodedMode(target.compId, true);
        showToast(`Field Inspection: ${SUBSTATION_DATA[target.compId].name} — Drawer & Exploded View Ready`);
      }
    }

    // LIVE SINGLE-LINE DIAGRAM (SLD) RENDERING & SYNC ACROSS ALL 4 BUSBAR SCHEMES + FLANKING 89 DISCONNECTS
    // EXPANDABLE MASTER SLD MODAL CONTROLS (PAN, ZOOM, PINPOINT SYNC)
    function applySldExpTransform() {
      const grp = document.getElementById('sld-exp-panzoom-group');
      if (grp) {
        grp.setAttribute('transform', `translate(${AppState.sldPanX.toFixed(1)}, ${AppState.sldPanY.toFixed(1)}) scale(${AppState.sldZoom.toFixed(2)})`);
      }
    }

    function openExpandedSLD() {
      const modal = document.getElementById('sld-expanded-modal');
      if (!modal) return;
      AppState.sldExpOpen = true;
      modal.style.display = 'flex';
      initSldExpandedPanZoom();
      renderLiveSLD();
    }

    function closeExpandedSLD() {
      const modal = document.getElementById('sld-expanded-modal');
      AppState.sldExpOpen = false;
      if (modal) modal.style.display = 'none';
    }

    function zoomExpandedSLD(factor) {
      const next = Math.max(0.7, Math.min(3.0, (AppState.sldZoom || 1.0) * factor));
      AppState.sldZoom = +next.toFixed(2);
      applySldExpTransform();
    }

    function resetExpandedSLDView() {
      AppState.sldZoom = 1.0;
      AppState.sldPanX = 0;
      AppState.sldPanY = 0;
      applySldExpTransform();
    }

    let sldExpPanInitialized = false;
    function initSldExpandedPanZoom() {
      if (sldExpPanInitialized) return;
      const vp = document.getElementById('sld-expanded-viewport');
      if (!vp) return;
      sldExpPanInitialized = true;
      let dragging = false, startX = 0, startY = 0, origPanX = 0, origPanY = 0;
      vp.addEventListener('mousedown', (e) => {
        if (e.target && e.target.closest && e.target.closest('[onclick]')) return;
        dragging = true;
        startX = e.clientX;
        startY = e.clientY;
        origPanX = AppState.sldPanX;
        origPanY = AppState.sldPanY;
      });
      window.addEventListener('mousemove', (e) => {
        if (!dragging || !AppState.sldExpOpen) return;
        const dx = (e.clientX - startX) * (360 / Math.max(320, vp.clientWidth || 720));
        const dy = (e.clientY - startY) * (192 / Math.max(200, vp.clientHeight || 400));
        AppState.sldPanX = origPanX + dx;
        AppState.sldPanY = origPanY + dy;
        applySldExpTransform();
      });
      window.addEventListener('mouseup', () => { dragging = false; });
      vp.addEventListener('wheel', (e) => {
        e.preventDefault();
        zoomExpandedSLD(e.deltaY < 0 ? 1.12 : 0.89);
      }, { passive: false });
    }

    function onSldHotspotClick(nodeId) {
      if (AppState.pinpointFaultMode) {
        triggerPinpointedFault(nodeId, AppState.pinpointFeederDistPct || 50, null);
      } else {
        togglePinpointFaultMode(true);
        triggerPinpointedFault(nodeId, AppState.pinpointFeederDistPct || 50, null);
      }
    }

    function setSldFaultType(ftype) {
      if (!['3ph', 'slg', 'll', 'dlg'].includes(ftype)) return;
      AppState.scFaultType = ftype;
      ['3ph', 'slg', 'll', 'dlg'].forEach(t => {
        const pill = document.getElementById(`sld-ft-${t}`);
        if (pill) pill.classList.toggle('active', t === ftype);
      });
      const scSel = document.getElementById('sc-fault-type');
      if (scSel) scSel.value = ftype;
      const ppSel = document.getElementById('pinpoint-fault-type');
      if (ppSel) ppSel.value = ftype;

      const faultNode = (AppState.faultType && AppState.faultType !== 'none' && AppState.faultType !== 'lightning') ? AppState.pinpointFaultNode : null;
      if (faultNode && PINPOINT_FAULT_NODES[faultNode]) {
        const meta = PINPOINT_FAULT_NODES[faultNode];
        const vs = getVoltageSpec(AppState.voltageClass);
        const top = AppState.busTopology || 'single';
        const sc = computeShortCircuitMetrics();
        updatePinpointFaultReadout(meta.id, sc, meta.breakerNames(top), vs, meta);
      }
      if (typeof renderAnalysisModalBody === 'function' && AppState.activeAnalysisTab === 'sc') {
        const modal = document.getElementById('analysis-modal');
        if (modal && modal.style.display === 'flex') renderAnalysisModalBody();
      }
      renderLiveSLD();
      const labelMap = { '3ph': '3Φ Symmetrical (LLL)', 'slg': 'Single Line-to-Ground (A-G)', 'll': 'Line-to-Line (B-C)', 'dlg': 'Double Line-to-Ground (B-C-G)' };
      showToast(`SLD Short-Circuit Fault Type: ${labelMap[ftype]}`);
    }

    function clearFaultAndResetSystem() {
      triggerNormalState();
      togglePinpointFaultMode(false);
      showToast('Fault Cleared & System Reset: Relays (87B/87T/50/51/51N/21) Reset & Breakers Reclosed');
    }

    function computeOrthogonalSldFaultPath(top, faultNode, s) {
      let hvStem = 'M 12,24 L 95,24 L 95,122';
      let txInY = 122;

      if (top === 'single') {
        if (faultNode === 'node1_incoming') return 'M 12,24 L 58,24';
        if (faultNode === 'node2_hv_bus') return 'M 12,24 L 95,24';
        hvStem = 'M 12,24 L 95,24 L 95,122';
      } else if (top === 'maintransfer') {
        if (faultNode === 'node1_incoming') return 'M 12,24 L 58,24';
        if (faultNode === 'node2_hv_bus') return 'M 12,24 L 95,24';
        const bypActive = !!(s.dsBT && s.cbBT && s.dsBYP) && !s.cbMain;
        hvStem = bypActive
          ? 'M 12,24 L 42,24 L 42,54 L 145,54 L 145,112 L 96,112 L 96,122'
          : 'M 12,24 L 96,24 L 96,122';
      } else if (top === 'ring') {
        if (faultNode === 'node1_incoming') return 'M 8,80 L 18,80';
        if (faultNode === 'node2_hv_bus') return 'M 8,80 L 28,80 L 28,34 L 87,34';
        const northClosed = !!(s.cb1 && s.ds1A && s.ds1B && s.cb2 && s.ds2A && s.ds2B);
        hvStem = northClosed
          ? 'M 8,80 L 28,80 L 28,34 L 146,34 L 146,122'
          : 'M 8,80 L 28,80 L 28,126 L 146,126 L 146,122';
      } else if (top === 'doublebreaker') {
        const busAPathOn = !!(s.cb1A && s.ds1A1 && s.ds1A2 && s.cb2A && s.ds2A1 && s.ds2A2);
        if (faultNode === 'node1_incoming') return 'M 6,92 L 36,92';
        if (faultNode === 'node2_hv_bus') {
          return busAPathOn ? 'M 6,92 L 52,92 L 52,24 L 88,24' : 'M 6,92 L 52,92 L 52,160 L 88,160';
        }
        hvStem = busAPathOn
          ? 'M 6,92 L 52,92 L 52,24 L 122,24 L 122,122'
          : 'M 6,92 L 52,92 L 52,160 L 122,160 L 122,122';
      } else {
        txInY = 115;
        if (faultNode === 'node1_incoming') return 'M 8,71 L 48,71';
        if (faultNode === 'node2_hv_bus') return 'M 8,71 L 88,71 L 88,26';
        hvStem = 'M 8,71 L 88,71 L 88,115';
      }

      if (faultNode === 'node3_tx_hv') return `${hvStem} L 174,${txInY}`;
      const txOutBridge = (txInY === 115) ? `L 210,115 L 210,122` : `L 210,122`;
      if (faultNode === 'node4_tx_lv') return `${hvStem} ${txOutBridge} L 214,122`;
      if (faultNode === 'node5_lv_bus') return `${hvStem} ${txOutBridge} L 278,122`;
      if (faultNode === 'node6_fdr1') return `${hvStem} ${txOutBridge} L 278,122 L 278,68 L 348,68`;
      if (faultNode === 'node6_fdr2') return `${hvStem} ${txOutBridge} L 278,122 L 278,112 L 348,112`;
      return `${hvStem} ${txOutBridge} L 278,122`;
    }

    function renderLiveSLD() {
      const container = document.getElementById('sld-svg-container');
      const expContainer = document.getElementById('sld-expanded-svg-container');
      if (!container && !expContainer) return;
      ['3ph', 'slg', 'll', 'dlg'].forEach(t => {
        const pill = document.getElementById(`sld-ft-${t}`);
        if (pill) pill.classList.toggle('active', t === (AppState.scFaultType || '3ph'));
      });
      const s = AppState.switchStates;
      const b = computeEnergizedBranches();
      const vs = getVoltageSpec(AppState.voltageClass);
      const pf = (typeof computePowerFlowMetrics === 'function') ? computePowerFlowMetrics() : null;
      const swCol = (closed) => closed ? '#ef4444' : '#10b981';
      const hvCol = b.txFeed ? '#06b6d4' : '#64748b';
      const secCol = b.secMain ? '#f59e0b' : '#64748b';
      const f1Col = b.fdr1 ? '#10b981' : '#64748b';
      const f2Col = b.fdr2 ? '#10b981' : '#64748b';
      const capCol = b.capBank ? '#2dd4bf' : '#64748b';
      const sel = AppState.selectedComponent;
      const top = AppState.busTopology || 'single';

      const flowOverlay = (dPath, color, active, speedSec = 1.1, isFaultPath = false) => {
        if (!active && !isFaultPath) return '';
        const cls = isFaultPath ? 'sld-flow-line-fast' : 'sld-flow-line';
        const strokeCol = isFaultPath ? '#f43f5e' : color;
        return `
          <path d="${dPath}" fill="none" stroke="${strokeCol}" stroke-width="${isFaultPath ? 2.6 : 1.7}" class="${cls}" opacity="0.92"/>
          <circle r="${isFaultPath ? 2.6 : 2.0}" fill="${isFaultPath ? '#fef08a' : '#e0f2fe'}" opacity="0.95">
            <animateMotion dur="${isFaultPath ? 0.45 : speedSec}s" repeatCount="indefinite" path="${dPath}"/>
          </circle>
        `;
      };

      const faultNode = (AppState.faultType && AppState.faultType !== 'none' && AppState.faultType !== 'lightning') ? AppState.pinpointFaultNode : null;
      const faultPosMap = {
        node1_incoming: top === 'ring' ? { x: 18, y: 80 } : (top === 'breakerhalf' ? { x: 48, y: 71 } : (top === 'doublebreaker' ? { x: 36, y: 92 } : { x: 58, y: 24 })),
        node2_hv_bus: top === 'ring' ? { x: 87, y: 34 } : (top === 'breakerhalf' ? { x: 88, y: 26 } : (top === 'doublebreaker' ? { x: 88, y: 24 } : { x: 95, y: 24 })),
        node3_tx_hv: { x: 174, y: top === 'breakerhalf' ? 115 : 122 },
        node4_tx_lv: { x: 214, y: 122 },
        node5_lv_bus: { x: 278, y: 122 },
        node6_fdr1: { x: 348, y: 68 },
        node6_fdr2: { x: 348, y: 112 }
      };

      let primarySvg = '';

      if (top === 'single') {
        const seg1On = true;
        const seg2On = !!s.dsMain && !s.earthMain;
        const seg3On = seg2On && !!s.cbMain;
        const seg4On = b.txFeed;
        primarySvg = `
          <text x="8" y="13" fill="#38bdf8" font-size="6.8" font-weight="bold" font-family="monospace">${vs.hvKv} kV SINGLE BUS (${AppState.enclosureType.toUpperCase()})</text>
          <line x1="12" y1="24" x2="174" y2="24" stroke="#06b6d4" stroke-width="3.2" stroke-linecap="round"/>
          ${flowOverlay('M 12,24 L 95,24', '#38bdf8', seg1On, 1.3)}
          <line x1="95" y1="24" x2="95" y2="39" stroke="#06b6d4" stroke-width="2"/>
          ${flowOverlay('M 95,24 L 95,39', '#38bdf8', seg1On, 0.9)}
          <g onclick="operateSwitch('dsMain')" style="cursor:pointer;">
            <circle cx="95" cy="39" r="2.2" fill="#fff"/><circle cx="95" cy="54" r="2.2" fill="#fff"/>
            <line x1="95" y1="39" x2="${s.dsMain ? 95 : 107}" y2="${s.dsMain ? 54 : 43}" stroke="${swCol(s.dsMain)}" stroke-width="2.3"/>
            <text x="110" y="49" fill="${swCol(s.dsMain)}" font-size="6.4" font-weight="bold" font-family="monospace">89-69A</text>
          </g>
          <line x1="95" y1="54" x2="95" y2="66" stroke="${seg2On ? '#06b6d4' : '#64748b'}" stroke-width="2" ${seg2On ? '' : 'stroke-dasharray="3,2"'}/>
          ${flowOverlay('M 95,54 L 95,66', '#38bdf8', seg2On, 0.8)}
          <g onclick="operateSwitch('cbMain')" style="cursor:pointer;">
            <rect x="83" y="66" width="24" height="16" fill="${swCol(s.cbMain)}" rx="2" stroke="#fff" stroke-width="1.2"/>
            <text x="95" y="77" fill="#fff" font-size="7" text-anchor="middle" font-weight="bold" font-family="monospace">52-69</text>
          </g>
          <line x1="95" y1="82" x2="95" y2="92" stroke="${seg3On ? '#06b6d4' : '#64748b'}" stroke-width="2" ${seg3On ? '' : 'stroke-dasharray="3,2"'}/>
          ${flowOverlay('M 95,82 L 95,92', '#38bdf8', seg3On, 0.8)}
          <g onclick="operateSwitch('dsMainB')" style="cursor:pointer;">
            <circle cx="95" cy="92" r="2.2" fill="#fff"/><circle cx="95" cy="107" r="2.2" fill="#fff"/>
            <line x1="95" y1="92" x2="${s.dsMainB ? 95 : 107}" y2="${s.dsMainB ? 107 : 96}" stroke="${swCol(s.dsMainB)}" stroke-width="2.3"/>
            <text x="110" y="102" fill="${swCol(s.dsMainB)}" font-size="6.4" font-weight="bold" font-family="monospace">89-69B</text>
          </g>
          <line x1="95" y1="107" x2="95" y2="122" stroke="${hvCol}" stroke-width="2.2" ${seg4On ? '' : 'stroke-dasharray="3,2"'}/>
          <line x1="95" y1="122" x2="176" y2="122" stroke="${hvCol}" stroke-width="2.2" ${seg4On ? '' : 'stroke-dasharray="3,2"'}/>
          ${flowOverlay('M 95,107 L 95,122 L 176,122', '#38bdf8', seg4On, 1.15)}
          <g onclick="selectComponent('arrester', true)" style="cursor:pointer;">
            <line x1="34" y1="24" x2="34" y2="54" stroke="#06b6d4" stroke-width="1.8"/>
            <polygon points="34,54 29,65 39,65" fill="#94a3b8"/>
            <text x="34" y="75" fill="#94a3b8" font-size="6.3" text-anchor="middle" font-family="monospace">SA-${vs.hvKv}</text>
          </g>
          <g onclick="operateSwitch('earthMain')" style="cursor:pointer;">
            <rect x="18" y="88" width="42" height="14" rx="2" fill="rgba(15,23,42,0.85)" stroke="${swCol(s.earthMain)}"/>
            <text x="39" y="98" fill="${swCol(s.earthMain)}" font-size="6.2" text-anchor="middle" font-family="monospace">89E:${s.earthMain?'GND':'OPN'}</text>
          </g>
        `;
      } else if (top === 'maintransfer') {
        const bypOn = !!(s.dsBT && s.cbBT && s.dsBYP);
        const bypCol = bypOn ? '#2dd4bf' : '#64748b';
        primarySvg = `
          <text x="8" y="13" fill="#38bdf8" font-size="6.8" font-weight="bold" font-family="monospace">${vs.hvKv} kV MAIN &amp; TRANSFER BUS</text>
          <line x1="12" y1="24" x2="174" y2="24" stroke="#06b6d4" stroke-width="3"/>
          ${flowOverlay('M 12,24 L 96,24', '#38bdf8', true, 1.25)}
          <text x="14" y="20" fill="#38bdf8" font-size="5.6" font-family="monospace">MAIN BUS</text>
          <line x1="12" y1="54" x2="174" y2="54" stroke="${(s.dsBT && s.cbBT) ? '#2dd4bf' : '#64748b'}" stroke-width="2.3" stroke-dasharray="5,2"/>
          <text x="14" y="50" fill="#2dd4bf" font-size="5.6" font-family="monospace">TRANSFER BUS</text>

          <line x1="42" y1="24" x2="42" y2="54" stroke="${bypCol}" stroke-width="1.8" ${bypOn ? '' : 'stroke-dasharray="3,2"'}/>
          ${flowOverlay('M 42,24 L 42,54 L 145,54 L 145,112 L 96,112 L 96,122 L 176,122', '#2dd4bf', b.bypass_path, 1.45)}
          <g onclick="operateSwitch('dsBT')" style="cursor:pointer;">
            <text x="20" y="34" fill="${swCol(s.dsBT)}" font-size="5.2" font-family="monospace">89-BT1</text>
            <text x="20" y="63" fill="${swCol(s.dsBT)}" font-size="5.2" font-family="monospace">89-BT2</text>
          </g>
          <g onclick="operateSwitch('cbBT')" style="cursor:pointer;">
            <rect x="30" y="35" width="24" height="12" fill="${swCol(s.cbBT)}" rx="2" stroke="#fff"/>
            <text x="42" y="43.5" fill="#fff" font-size="6.2" text-anchor="middle" font-family="monospace">52-BT</text>
          </g>

          <line x1="96" y1="24" x2="96" y2="122" stroke="${b.main_path ? '#06b6d4' : '#64748b'}" stroke-width="2" ${b.main_path ? '' : 'stroke-dasharray="3,2"'}/>
          ${flowOverlay('M 96,24 L 96,122 L 176,122', '#38bdf8', b.main_path, 1.1)}
          <g onclick="operateSwitch('dsMain')" style="cursor:pointer;">
            <rect x="82" y="58" width="28" height="10" rx="2" fill="${swCol(s.dsMain)}" stroke="#fff" stroke-width="0.7"/>
            <text x="96" y="65.5" fill="#fff" font-size="5.7" text-anchor="middle" font-family="monospace">89-69A</text>
          </g>
          <g onclick="operateSwitch('cbMain')" style="cursor:pointer;">
            <rect x="84" y="73" width="24" height="15" rx="2" fill="${swCol(s.cbMain)}" stroke="#fff" stroke-width="1.2"/>
            <text x="96" y="83" fill="#fff" font-size="6.8" text-anchor="middle" font-weight="bold" font-family="monospace">52-69</text>
          </g>
          <g onclick="operateSwitch('dsMainB')" style="cursor:pointer;">
            <rect x="82" y="93" width="28" height="10" rx="2" fill="${swCol(s.dsMainB)}" stroke="#fff" stroke-width="0.7"/>
            <text x="96" y="100.5" fill="#fff" font-size="5.7" text-anchor="middle" font-family="monospace">89-69B</text>
          </g>

          <path d="M 145,54 L 145,112 L 96,112" fill="none" stroke="${bypCol}" stroke-width="2" ${bypOn ? '' : 'stroke-dasharray="3,2"'}/>
          <g onclick="operateSwitch('dsBYP')" style="cursor:pointer;">
            <rect x="131" y="74" width="28" height="13" rx="2" fill="${swCol(s.dsBYP)}" stroke="#fff"/>
            <text x="145" y="83" fill="#fff" font-size="6.3" text-anchor="middle" font-family="monospace">89-BYP</text>
          </g>
          <line x1="96" y1="122" x2="176" y2="122" stroke="${hvCol}" stroke-width="2.2" ${b.txFeed ? '' : 'stroke-dasharray="3,2"'}/>
        `;
      } else if (top === 'ring') {
        const c1 = (s.cb1 && s.ds1A && s.ds1B);
        const c2 = (s.cb2 && s.ds2A && s.ds2B);
        const c3 = (s.cb3 && s.ds3A && s.ds3B);
        const c4 = (s.cb4 && s.ds4A && s.ds4B);
        const northPath = !!(c1 && c2);
        const southPath = !!(c4 && c3);
        primarySvg = `
          <text x="8" y="13" fill="#38bdf8" font-size="6.8" font-weight="bold" font-family="monospace">${vs.hvKv} kV RING BUS (4-CB LOOP)</text>
          <path d="M 28,80 L 28,34 L 146,34 L 146,126 L 28,126 L 28,80" fill="none" stroke="${hvCol}" stroke-width="2" ${b.txFeed ? '' : 'stroke-dasharray="3,2"'}/>
          <line x1="8" y1="80" x2="28" y2="80" stroke="#06b6d4" stroke-width="2.2"/>
          ${flowOverlay('M 8,80 L 28,80', '#38bdf8', true, 0.9)}
          ${flowOverlay('M 28,80 L 28,34 L 146,34 L 146,122 L 176,122', '#38bdf8', northPath, 1.35)}
          ${flowOverlay('M 28,80 L 28,126 L 146,126 L 146,122 L 176,122', '#2dd4bf', southPath, 1.45)}
          <text x="10" y="74" fill="#38bdf8" font-size="6" font-family="monospace">L1</text>
          <g onclick="operateSwitch('ds1A')" style="cursor:pointer;"><text x="40" y="27" fill="${swCol(s.ds1A)}" font-size="5.8" font-family="monospace">89-1A</text></g>
          <g onclick="operateSwitch('cb1')" style="cursor:pointer;">
            <rect x="75" y="27" width="24" height="14" rx="2" fill="${swCol(s.cb1)}" stroke="#fff"/>
            <text x="87" y="37" fill="#fff" font-size="6.8" text-anchor="middle" font-family="monospace">52-1</text>
          </g>
          <g onclick="operateSwitch('ds1B')" style="cursor:pointer;"><text x="106" y="27" fill="${swCol(s.ds1B)}" font-size="5.8" font-family="monospace">89-1B</text></g>
          <g onclick="operateSwitch('ds2A')" style="cursor:pointer;"><text x="149" y="54" fill="${swCol(s.ds2A)}" font-size="5.5" font-family="monospace">89-2A</text></g>
          <g onclick="operateSwitch('cb2')" style="cursor:pointer;">
            <rect x="134" y="65" width="24" height="14" rx="2" fill="${swCol(s.cb2)}" stroke="#fff"/>
            <text x="146" y="75" fill="#fff" font-size="6.8" text-anchor="middle" font-family="monospace">52-2</text>
          </g>
          <g onclick="operateSwitch('ds2B')" style="cursor:pointer;"><text x="149" y="96" fill="${swCol(s.ds2B)}" font-size="5.5" font-family="monospace">89-2B</text></g>
          <g onclick="operateSwitch('ds3A')" style="cursor:pointer;"><text x="40" y="140" fill="${swCol(s.ds3A)}" font-size="5.8" font-family="monospace">89-3A</text></g>
          <g onclick="operateSwitch('cb3')" style="cursor:pointer;">
            <rect x="75" y="119" width="24" height="14" rx="2" fill="${swCol(s.cb3)}" stroke="#fff"/>
            <text x="87" y="129" fill="#fff" font-size="6.8" text-anchor="middle" font-family="monospace">52-3</text>
          </g>
          <g onclick="operateSwitch('ds3B')" style="cursor:pointer;"><text x="106" y="140" fill="${swCol(s.ds3B)}" font-size="5.8" font-family="monospace">89-3B</text></g>
          <g onclick="operateSwitch('ds4A')" style="cursor:pointer;"><text x="8" y="54" fill="${swCol(s.ds4A)}" font-size="5.2" font-family="monospace">89-4A</text></g>
          <g onclick="operateSwitch('cb4')" style="cursor:pointer;">
            <rect x="16" y="92" width="24" height="14" rx="2" fill="${swCol(s.cb4)}" stroke="#fff"/>
            <text x="28" y="102" fill="#fff" font-size="6.8" text-anchor="middle" font-family="monospace">52-4</text>
          </g>
          <g onclick="operateSwitch('ds4B')" style="cursor:pointer;"><text x="8" y="118" fill="${swCol(s.ds4B)}" font-size="5.2" font-family="monospace">89-4B</text></g>
          <line x1="146" y1="122" x2="176" y2="122" stroke="${hvCol}" stroke-width="2.2" ${b.txFeed ? '' : 'stroke-dasharray="3,2"'}/>
          <text x="148" y="116" fill="#f59e0b" font-size="5.5" font-family="monospace">${(c1&&c2)||(c3&&c4)?'CLOSED':'SPLIT'}</text>
        `;
      } else if (top === 'doublebreaker') {
        const b1ACol = b.db_b1A ? '#06b6d4' : '#64748b';
        const b1BCol = b.db_b1B ? '#2dd4bf' : '#64748b';
        const b2ACol = b.db_b2A ? '#06b6d4' : '#64748b';
        const b2BCol = b.db_b2B ? '#2dd4bf' : '#64748b';
        const busACol = b.db_busA ? '#06b6d4' : '#64748b';
        const busBCol = b.db_busB ? '#2dd4bf' : '#64748b';
        primarySvg = `
          <text x="8" y="12" fill="#38bdf8" font-size="6.4" font-weight="bold" font-family="monospace">${vs.hvKv} kV DOUBLE BUS–DOUBLE BREAKER (2.0 CB)</text>
          <line x1="16" y1="24" x2="162" y2="24" stroke="${busACol}" stroke-width="3.2"/>
          <text x="88" y="19" fill="#38bdf8" font-size="5.5" text-anchor="middle" font-family="monospace">MAIN BUS A (100%)</text>
          <line x1="16" y1="160" x2="162" y2="160" stroke="${busBCol}" stroke-width="3.2"/>
          <text x="88" y="171" fill="#2dd4bf" font-size="5.5" text-anchor="middle" font-family="monospace">MAIN BUS B (100%)</text>

          <!-- Bay 1 (Incoming Line L1 -> Bus A via 52-1A & Bus B via 52-1B) -->
          <line x1="6" y1="92" x2="52" y2="92" stroke="#06b6d4" stroke-width="2.2"/>
          <text x="8" y="86" fill="#38bdf8" font-size="5.8" font-family="monospace">IN (L1)</text>
          <line x1="52" y1="24" x2="52" y2="92" stroke="${b1ACol}" stroke-width="2" ${b.db_b1A ? '' : 'stroke-dasharray="3,2"'}/>
          <line x1="52" y1="92" x2="52" y2="160" stroke="${b1BCol}" stroke-width="2" ${b.db_b1B ? '' : 'stroke-dasharray="3,2"'}/>

          <!-- Bay 2 (TR-01 Circuit -> Bus A via 52-2A & Bus B via 52-2B) -->
          <line x1="122" y1="24" x2="122" y2="122" stroke="${b2ACol}" stroke-width="2" ${b.db_b2A ? '' : 'stroke-dasharray="3,2"'}/>
          <line x1="122" y1="122" x2="122" y2="160" stroke="${b2BCol}" stroke-width="2" ${b.db_b2B ? '' : 'stroke-dasharray="3,2"'}/>
          <line x1="122" y1="122" x2="176" y2="122" stroke="${hvCol}" stroke-width="2.2" ${b.txFeed ? '' : 'stroke-dasharray="3,2"'}/>

          ${flowOverlay('M 6,92 L 52,92', '#38bdf8', true, 0.9)}
          ${flowOverlay('M 52,92 L 52,24 L 122,24 L 122,122 L 176,122', '#38bdf8', b.db_busA, 1.25)}
          ${flowOverlay('M 52,92 L 52,160 L 122,160 L 122,122 L 176,122', '#2dd4bf', b.db_busB, 1.25)}

          <g onclick="operateSwitch('ds1A1')" style="cursor:pointer;"><text x="54" y="34" fill="${swCol(s.ds1A1)}" font-size="4.8" font-family="monospace">89-1A1</text></g>
          <g onclick="operateSwitch('cb1A')" style="cursor:pointer;">
            <rect x="38" y="45" width="28" height="13" rx="2" fill="${swCol(s.cb1A)}" stroke="#fff"/>
            <text x="52" y="54" fill="#fff" font-size="6.1" text-anchor="middle" font-family="monospace">52-1A</text>
          </g>
          <g onclick="operateSwitch('ds1A2')" style="cursor:pointer;"><text x="54" y="69" fill="${swCol(s.ds1A2)}" font-size="4.8" font-family="monospace">89-1A2</text></g>

          <g onclick="operateSwitch('ds1B1')" style="cursor:pointer;"><text x="54" y="109" fill="${swCol(s.ds1B1)}" font-size="4.8" font-family="monospace">89-1B1</text></g>
          <g onclick="operateSwitch('cb1B')" style="cursor:pointer;">
            <rect x="38" y="116" width="28" height="13" rx="2" fill="${swCol(s.cb1B)}" stroke="#fff"/>
            <text x="52" y="125" fill="#fff" font-size="6.1" text-anchor="middle" font-family="monospace">52-1B</text>
          </g>
          <g onclick="operateSwitch('ds1B2')" style="cursor:pointer;"><text x="54" y="146" fill="${swCol(s.ds1B2)}" font-size="4.8" font-family="monospace">89-1B2</text></g>

          <g onclick="operateSwitch('ds2A1')" style="cursor:pointer;"><text x="124" y="34" fill="${swCol(s.ds2A1)}" font-size="4.8" font-family="monospace">89-2A1</text></g>
          <g onclick="operateSwitch('cb2A')" style="cursor:pointer;">
            <rect x="108" y="45" width="28" height="13" rx="2" fill="${swCol(s.cb2A)}" stroke="#fff"/>
            <text x="122" y="54" fill="#fff" font-size="6.1" text-anchor="middle" font-family="monospace">52-2A</text>
          </g>
          <g onclick="operateSwitch('ds2A2')" style="cursor:pointer;"><text x="124" y="69" fill="${swCol(s.ds2A2)}" font-size="4.8" font-family="monospace">89-2A2</text></g>

          <g onclick="operateSwitch('ds2B1')" style="cursor:pointer;"><text x="124" y="110" fill="${swCol(s.ds2B1)}" font-size="4.8" font-family="monospace">89-2B1</text></g>
          <g onclick="operateSwitch('cb2B')" style="cursor:pointer;">
            <rect x="108" y="129" width="28" height="13" rx="2" fill="${swCol(s.cb2B)}" stroke="#fff"/>
            <text x="122" y="138" fill="#fff" font-size="6.1" text-anchor="middle" font-family="monospace">52-2B</text>
          </g>
          <g onclick="operateSwitch('ds2B2')" style="cursor:pointer;"><text x="124" y="152" fill="${swCol(s.ds2B2)}" font-size="4.8" font-family="monospace">89-2B2</text></g>
        `;
      } else {
        const busACol = (s.cbA && s.dsA1) ? '#06b6d4' : '#64748b';
        const busBCol = (s.cbB && s.dsB2) ? '#06b6d4' : '#64748b';
        primarySvg = `
          <text x="8" y="13" fill="#38bdf8" font-size="6.8" font-weight="bold" font-family="monospace">${vs.hvKv} kV BREAKER-AND-A-HALF (1.5 CB)</text>
          <line x1="16" y1="26" x2="164" y2="26" stroke="${busACol}" stroke-width="3.2"/>
          <text x="18" y="21" fill="#38bdf8" font-size="5.8" font-family="monospace">MAIN BUS A</text>
          <line x1="16" y1="158" x2="164" y2="158" stroke="${busBCol}" stroke-width="3.2"/>
          <text x="18" y="170" fill="#38bdf8" font-size="5.8" font-family="monospace">MAIN BUS B</text>
          <line x1="88" y1="26" x2="88" y2="158" stroke="${hvCol}" stroke-width="2.2" ${b.txFeed ? '' : 'stroke-dasharray="3,2"'}/>
          <line x1="8" y1="71" x2="88" y2="71" stroke="#06b6d4" stroke-width="2.2"/>
          ${flowOverlay('M 8,71 L 88,71', '#38bdf8', true, 1.0)}
          ${flowOverlay('M 88,71 L 88,115 L 176,115', '#38bdf8', b.bh_tie, 1.1)}
          ${flowOverlay('M 88,71 L 88,26 L 164,26', '#2dd4bf', b.bh_busA, 1.2)}
          ${flowOverlay('M 88,158 L 88,115 L 176,115', '#2dd4bf', b.bh_busB, 1.2)}
          <text x="10" y="66" fill="#38bdf8" font-size="5.8" font-family="monospace">IN (L1)</text>
          <line x1="88" y1="115" x2="176" y2="115" stroke="${hvCol}" stroke-width="2.2" ${b.txFeed ? '' : 'stroke-dasharray="3,2"'}/>
          <text x="128" y="109" fill="#f59e0b" font-size="5.8" font-family="monospace">TR-01</text>
          <g onclick="operateSwitch('dsA1')" style="cursor:pointer;"><text x="52" y="38" fill="${swCol(s.dsA1)}" font-size="5.5" font-family="monospace">89-A1</text></g>
          <g onclick="operateSwitch('cbA')" style="cursor:pointer;">
            <rect x="75" y="40" width="26" height="14" rx="2" fill="${swCol(s.cbA)}" stroke="#fff"/>
            <text x="88" y="50" fill="#fff" font-size="6.8" text-anchor="middle" font-family="monospace">52-A</text>
          </g>
          <g onclick="operateSwitch('dsA2')" style="cursor:pointer;"><text x="104" y="49" fill="${swCol(s.dsA2)}" font-size="5.5" font-family="monospace">89-A2</text></g>
          <g onclick="operateSwitch('dsT1')" style="cursor:pointer;"><text x="50" y="88" fill="${swCol(s.dsT1)}" font-size="5.5" font-family="monospace">89-T1</text></g>
          <g onclick="operateSwitch('cbTIE')" style="cursor:pointer;">
            <rect x="72" y="84" width="32" height="14" rx="2" fill="${swCol(s.cbTIE)}" stroke="#fff"/>
            <text x="88" y="94" fill="#fff" font-size="6.5" text-anchor="middle" font-family="monospace">52-TIE</text>
          </g>
          <g onclick="operateSwitch('dsT2')" style="cursor:pointer;"><text x="107" y="94" fill="${swCol(s.dsT2)}" font-size="5.5" font-family="monospace">89-T2</text></g>
          <g onclick="operateSwitch('dsB1')" style="cursor:pointer;"><text x="52" y="135" fill="${swCol(s.dsB1)}" font-size="5.5" font-family="monospace">89-B1</text></g>
          <g onclick="operateSwitch('cbB')" style="cursor:pointer;">
            <rect x="75" y="128" width="26" height="14" rx="2" fill="${swCol(s.cbB)}" stroke="#fff"/>
            <text x="88" y="138" fill="#fff" font-size="6.8" text-anchor="middle" font-family="monospace">52-B</text>
          </g>
          <g onclick="operateSwitch('dsB2')" style="cursor:pointer;"><text x="104" y="138" fill="${swCol(s.dsB2)}" font-size="5.5" font-family="monospace">89-B2</text></g>
        `;
      }

      const ngrTxt = AppState.scNgrGrounded ? `NGR ${vs.ngrOhms}Ω` : 'UNGRND';
      const secondarySvg = `
        <line x1="176" y1="8" x2="176" y2="190" stroke="rgba(148,163,184,0.22)" stroke-dasharray="3,3"/>
        <text x="182" y="13" fill="#fbbf24" font-size="6.6" font-weight="bold" font-family="monospace">TR-01 &amp; ${vs.lvKv} kV SECONDARY</text>

        <g onclick="selectComponent('transformer', true)" style="cursor:pointer;">
          <circle cx="188" cy="122" r="8.5" fill="none" stroke="${sel==='transformer'?'#f59e0b':hvCol}" stroke-width="1.8"/>
          <circle cx="201" cy="122" r="8.5" fill="none" stroke="${sel==='transformer'?'#f59e0b':(b.txFeed?'#f59e0b':'#64748b')}" stroke-width="1.8"/>
          <text x="188" y="124.5" fill="#fff" font-size="6.5" text-anchor="middle" font-family="monospace">Δ</text>
          <text x="201" y="124.5" fill="#fff" font-size="6.5" text-anchor="middle" font-family="monospace">Y</text>
          <text x="195" y="109" fill="#f59e0b" font-size="6.2" text-anchor="middle" font-weight="bold" font-family="monospace">TR-01</text>
        </g>
        <text x="198" y="143" fill="#94a3b8" font-size="5.4" text-anchor="middle" font-family="monospace">${ngrTxt}</text>

        <line x1="210" y1="122" x2="278" y2="122" stroke="${b.secMain ? '#f59e0b' : (b.txFeed ? '#fb923c' : '#64748b')}" stroke-width="2" ${b.secMain ? '' : 'stroke-dasharray="3,2"'}/>
        ${flowOverlay('M 210,122 L 278,122', '#fbbf24', b.secMain, 1.0)}
        <g onclick="operateSwitch('dsLV')" style="cursor:pointer;">
          <text x="220" y="114" fill="${swCol(s.dsLV)}" font-size="5.3" text-anchor="middle" font-weight="bold" font-family="monospace">89LVA</text>
          <circle cx="220" cy="122" r="2.2" fill="${swCol(s.dsLV)}"/>
        </g>
        <g onclick="operateSwitch('cbLV')" style="cursor:pointer;">
          <rect x="232" y="113" width="22" height="16" rx="2" fill="${swCol(s.cbLV)}" stroke="#fff" stroke-width="1.1"/>
          <text x="243" y="123" fill="#fff" font-size="6.2" text-anchor="middle" font-weight="bold" font-family="monospace">52LV</text>
        </g>
        <g onclick="operateSwitch('dsLVB')" style="cursor:pointer;">
          <text x="266" y="114" fill="${swCol(s.dsLVB)}" font-size="5.3" text-anchor="middle" font-weight="bold" font-family="monospace">89LVB</text>
          <circle cx="266" cy="122" r="2.2" fill="${swCol(s.dsLVB)}"/>
        </g>

        <line x1="278" y1="30" x2="278" y2="176" stroke="${secCol}" stroke-width="3.5" stroke-linecap="round" ${b.secMain ? '' : 'stroke-dasharray="4,3"'}/>
        ${flowOverlay('M 278,122 L 278,42', '#fbbf24', b.secMain, 0.9)}
        ${flowOverlay('M 278,122 L 278,158', '#fbbf24', b.secMain, 0.9)}
        <text x="278" y="25" fill="${secCol}" font-size="6.0" text-anchor="middle" font-weight="bold" font-family="monospace">${vs.lvKv} kV BUS</text>

        <line x1="278" y1="42" x2="244" y2="42" stroke="${secCol}" stroke-width="1.6" stroke-dasharray="3,2"/>
        ${flowOverlay('M 278,42 L 244,42', '#f59e0b', b.sst100, 0.85)}
        <rect x="208" y="34" width="36" height="15" rx="2" fill="rgba(30,41,59,0.9)" stroke="${secCol}"/>
        <text x="226" y="44" fill="#fde68a" font-size="5.8" text-anchor="middle" font-family="monospace">SST-100</text>

        <line x1="278" y1="68" x2="354" y2="68" stroke="${f1Col}" stroke-width="2" ${b.fdr1 ? '' : 'stroke-dasharray="3,2"'}/>
        ${flowOverlay('M 278,68 L 354,68', '#34d399', b.fdr1, 0.95)}
        <g onclick="operateSwitch('dsF1A')" style="cursor:pointer;">
          <text x="291" y="61" fill="${swCol(s.dsF1A)}" font-size="5.2" text-anchor="middle" font-family="monospace">89F1A</text>
          <circle cx="291" cy="68" r="2" fill="${swCol(s.dsF1A)}"/>
        </g>
        <g onclick="operateSwitch('cbF1')" style="cursor:pointer;">
          <rect x="301" y="60" width="22" height="15" rx="2" fill="${swCol(s.cbF1)}" stroke="#fff"/>
          <text x="312" y="70" fill="#fff" font-size="6.1" text-anchor="middle" font-weight="bold" font-family="monospace">52-F1</text>
        </g>
        <g onclick="operateSwitch('dsF1B')" style="cursor:pointer;">
          <text x="334" y="61" fill="${swCol(s.dsF1B)}" font-size="5.2" text-anchor="middle" font-family="monospace">89F1B</text>
          <circle cx="334" cy="68" r="2" fill="${swCol(s.dsF1B)}"/>
        </g>
        <text x="355" y="77" fill="${f1Col}" font-size="5.8" text-anchor="end" font-weight="bold" font-family="monospace">FDR-01 ▶</text>

        <line x1="278" y1="112" x2="354" y2="112" stroke="${f2Col}" stroke-width="2" ${b.fdr2 ? '' : 'stroke-dasharray="3,2"'}/>
        ${flowOverlay('M 278,112 L 354,112', '#34d399', b.fdr2, 0.95)}
        <g onclick="operateSwitch('dsF2A')" style="cursor:pointer;">
          <text x="291" y="105" fill="${swCol(s.dsF2A)}" font-size="5.2" text-anchor="middle" font-family="monospace">89F2A</text>
          <circle cx="291" cy="112" r="2" fill="${swCol(s.dsF2A)}"/>
        </g>
        <g onclick="operateSwitch('cbF2')" style="cursor:pointer;">
          <rect x="301" y="104" width="22" height="15" rx="2" fill="${swCol(s.cbF2)}" stroke="#fff"/>
          <text x="312" y="114" fill="#fff" font-size="6.1" text-anchor="middle" font-weight="bold" font-family="monospace">52-F2</text>
        </g>
        <g onclick="operateSwitch('dsF2B')" style="cursor:pointer;">
          <text x="334" y="105" fill="${swCol(s.dsF2B)}" font-size="5.2" text-anchor="middle" font-family="monospace">89F2B</text>
          <circle cx="334" cy="112" r="2" fill="${swCol(s.dsF2B)}"/>
        </g>
        <text x="355" y="121" fill="${f2Col}" font-size="5.8" text-anchor="end" font-weight="bold" font-family="monospace">FDR-02 ▶</text>

        <line x1="278" y1="158" x2="354" y2="158" stroke="${capCol}" stroke-width="1.8" ${b.capBank ? '' : 'stroke-dasharray="3,2"'}/>
        ${flowOverlay('M 278,158 L 354,158', '#2dd4bf', b.capBank, 1.05)}
        <g onclick="operateSwitch('dsCapA')" style="cursor:pointer;">
          <text x="291" y="150" fill="${swCol(s.dsCapA)}" font-size="5.0" text-anchor="middle" font-family="monospace">89CA</text>
          <circle cx="291" cy="158" r="2" fill="${swCol(s.dsCapA)}"/>
        </g>
        <g onclick="operateSwitch('cbCap')" style="cursor:pointer;">
          <rect x="300" y="150" width="23" height="15" rx="2" fill="${swCol(s.cbCap)}" stroke="#fff"/>
          <text x="311.5" y="160" fill="#fff" font-size="5.7" text-anchor="middle" font-family="monospace">52CAP</text>
        </g>
        <g onclick="operateSwitch('dsCapB')" style="cursor:pointer;">
          <text x="333" y="150" fill="${swCol(s.dsCapB)}" font-size="5.0" text-anchor="middle" font-family="monospace">89CB</text>
          <circle cx="333" cy="158" r="2" fill="${swCol(s.dsCapB)}"/>
        </g>
        <text x="356" y="173" fill="${capCol}" font-size="5.5" text-anchor="end" font-family="monospace">${vs.capMvar} MVAR</text>
      `;

      // Interactive Pinpoint Fault Hotspots & Active Fault Surge Overlay
      const hotspotRingCol = AppState.pinpointFaultMode ? '#f43f5e' : 'rgba(56,189,248,0.22)';
      const hotspotsSvg = Object.entries(faultPosMap).map(([nId, pt]) => `
        <g onclick="onSldHotspotClick('${nId}')" style="cursor:crosshair;">
          <circle cx="${pt.x}" cy="${pt.y}" r="${AppState.pinpointFaultMode ? 6.5 : 4.2}" fill="rgba(244,63,94,0.08)" stroke="${hotspotRingCol}" stroke-width="${AppState.pinpointFaultMode ? 1.1 : 0.6}" stroke-dasharray="2,1"/>
          <title>Inject Fault at ${PINPOINT_FAULT_NODES[nId] ? PINPOINT_FAULT_NODES[nId].name : nId}</title>
        </g>
      `).join('');

      let activeFaultSvg = '';
      if (faultNode && faultPosMap[faultNode]) {
        const fp = faultPosMap[faultNode];
        const surgePath = computeOrthogonalSldFaultPath(top, faultNode, s);
        const scMeta = PINPOINT_FAULT_NODES[faultNode] || PINPOINT_FAULT_NODES.node5_lv_bus;
        const scRes = (typeof computeShortCircuitMetrics === 'function') ? computeShortCircuitMetrics() : null;
        const ftypeLabels = { '3ph': '3Φ SYMM (LLL)', 'slg': 'SLG (A-G)', 'll': 'L-L (B-C)', 'dlg': 'DLG (B-C-G)' };
        const ftText = ftypeLabels[AppState.scFaultType || '3ph'] || '3Φ SYMM';
        const shortLocName = scMeta.name.replace('Secondary Main Bus (13.8 kV)', `${vs.lvKv}kV Main Bus`).replace('Primary HV Bus Section', `${vs.hvKv}kV HV Bus`);
        const trippers = scMeta.breakerNames ? scMeta.breakerNames(top) : '52';
        const zoneTxt = (scMeta.zone || 'ANSI 50/51').split('+')[0].trim();

        const boxW = 114;
        const boxH = 38;
        const boxX = Math.max(4, Math.min(360 - boxW - 4, fp.x > 210 ? (fp.x - boxW - 10) : (fp.x + 10)));
        const boxY = Math.max(15, Math.min(174 - boxH, fp.y > 115 ? (fp.y - boxH - 4) : (fp.y + 8)));

        const line2 = scRes ? `If = ${scRes.iFaultPu.toFixed(2)} pu | ${scRes.iSymKa.toFixed(2)} kA sym` : 'If = COMPUTING';
        const line3 = scRes ? `Ipk = ${scRes.iPeakKa.toFixed(1)} kA | Ssc = ${scRes.sScMva.toFixed(0)} MVA` : '';
        const line4 = `${zoneTxt} → Trip ${trippers}`.slice(0, 32);

        activeFaultSvg = `
          ${flowOverlay(surgePath, '#f43f5e', true, 0.4, true)}
          <g class="sld-fault-pulse">
            <circle cx="${fp.x}" cy="${fp.y}" r="7.5" fill="rgba(239,68,68,0.28)" stroke="#ef4444" stroke-width="1.5"/>
            <text x="${fp.x}" y="${Math.max(12, fp.y - 9)}" fill="#fef08a" font-size="6.4" text-anchor="middle" font-weight="bold" font-family="monospace">⚡ FAULT</text>
          </g>
          <g class="sld-fault-callout">
            <rect x="${boxX}" y="${boxY}" width="${boxW}" height="${boxH}" rx="3" fill="rgba(15, 23, 42, 0.95)" stroke="#f43f5e" stroke-width="1.1"/>
            <text x="${boxX + 4}" y="${boxY + 8.5}" fill="#fef08a" font-size="5.3" font-weight="bold" font-family="monospace">⚡ ${ftText} @ ${shortLocName.slice(0, 18)}</text>
            <text x="${boxX + 4}" y="${boxY + 17.5}" fill="#fda4af" font-size="5.2" font-weight="bold" font-family="monospace">${line2}</text>
            <text x="${boxX + 4}" y="${boxY + 26.0}" fill="#e2e8f0" font-size="5.0" font-family="monospace">${line3}</text>
            <text x="${boxX + 4}" y="${boxY + 34.0}" fill="#67e8f9" font-size="4.8" font-family="monospace">${line4}</text>
          </g>
        `;
      }

      const baseSvgInner = `${primarySvg}${secondarySvg}${hotspotsSvg}${activeFaultSvg}`;
      if (container) {
        container.innerHTML = `<svg viewBox="0 0 360 192" width="100%" height="100%">${baseSvgInner}</svg>`;
      }

      if (expContainer) {
        const expOverlay = pf ? `
          <rect x="6" y="176" width="164" height="13" rx="2" fill="rgba(2,6,23,0.85)" stroke="rgba(56,189,248,0.35)" stroke-width="0.6"/>
          <text x="12" y="185" fill="#38bdf8" font-size="5.6" font-family="monospace">HV: ${vs.hvKv} kV | ${pf.iHvA.toFixed(1)} A | ${pf.sLoadMva.toFixed(1)} MVA | ANSI 87B/87T/21</text>
          <rect x="182" y="176" width="172" height="13" rx="2" fill="rgba(2,6,23,0.85)" stroke="rgba(245,158,11,0.35)" stroke-width="0.6"/>
          <text x="188" y="185" fill="#fbbf24" font-size="5.6" font-family="monospace">LV: ${pf.vLvKvActual.toFixed(2)} kV (${pf.vLvPu.toFixed(3)}pu) | ${pf.iLvA.toFixed(0)} A | ANSI 50/51/51N</text>
        ` : '';
        expContainer.innerHTML = `
          <svg viewBox="0 0 360 192" width="100%" height="100%">
            <g id="sld-exp-panzoom-group" transform="translate(${AppState.sldPanX.toFixed(1)}, ${AppState.sldPanY.toFixed(1)}) scale(${AppState.sldZoom.toFixed(2)})">
              ${baseSvgInner}
              ${expOverlay}
            </g>
          </svg>
        `;
      }

      const expFooter = document.getElementById('sld-expanded-footer');
      if (expFooter && pf) {
        const faultStr = faultNode && PINPOINT_FAULT_NODES[faultNode] ? `<strong style="color:#f87171;">⚡ ACTIVE FAULT: ${PINPOINT_FAULT_NODES[faultNode].name}</strong>` : '<span style="color:#10b981;">● System Steady-State</span>';
        expFooter.innerHTML = `
          <span>Topology: <strong style="color:#38bdf8;">${top.toUpperCase()} (${AppState.enclosureType.toUpperCase()})</strong></span>
          <span>HV/LV: <strong>${vs.hvKv}/${vs.lvKv} kV</strong> (${pf.vLvPu.toFixed(3)} pu)</span>
          <span>Flow: <strong>${pf.pLoadMw.toFixed(1)} MW / ${pf.qNetMvar.toFixed(1)} MVAR</strong> (PF ${pf.pfNet.toFixed(3)})</span>
          <span>${faultStr}</span>
        `;
      }

      const activeCb = (top === 'ring') ? s.cb1 : (top === 'breakerhalf' ? s.cbTIE : s.cbMain);
      const activeDs = (top === 'ring') ? s.ds1A : (top === 'breakerhalf' ? s.dsA1 : s.dsMain);
      const btnCB = document.getElementById('btn-sld-breaker');
      if (btnCB) {
        btnCB.innerText = `CB: ${activeCb ? 'CLOSED (52)' : 'OPEN'}`;
        btnCB.style.background = activeCb ? 'rgba(239, 68, 68, 0.3)' : 'rgba(16, 185, 129, 0.3)';
      }

      const btnDS = document.getElementById('btn-sld-disconnect');
      if (btnDS) {
        btnDS.innerText = `DISC: ${activeDs ? 'CLOSED (89)' : 'OPEN'}`;
        btnDS.style.background = activeDs ? 'rgba(239, 68, 68, 0.3)' : 'rgba(16, 185, 129, 0.3)';
      }
    }

    // TELEMETRY DRAWER RENDERING
    function renderTelemetryDrawer(compKey) {
      const data = SUBSTATION_DATA[compKey];
      if (!data) return;

      document.getElementById('drawer-comp-name').innerText = data.name;
      const body = document.getElementById('drawer-content-body');
      body.innerHTML = '';

      if (AppState.currentDrawerTab === 'specs') {
        const grp = document.createElement('div');
        grp.className = 'spec-group';
        grp.innerHTML = `
          <div class="spec-group-title">
            <span>Engineering Ratings & Nameplate</span>
            <span style="font-size: 9px; color: var(--accent-gold);">${data.governingStandard}</span>
          </div>
        `;
        data.specs.forEach(s => {
          const row = document.createElement('div');
          row.className = 'spec-row';
          row.innerHTML = `<span class="k">${s.k}</span><span class="v">${s.v}</span>`;
          grp.appendChild(row);
        });
        body.appendChild(grp);
      } else if (AppState.currentDrawerTab === 'calc') {
        const calc = (typeof SIZING_CALCS !== 'undefined' && SIZING_CALCS[compKey]) ? SIZING_CALCS[compKey] : null;
        const grp = document.createElement('div');
        grp.className = 'spec-group';
        grp.innerHTML = `
          <div class="spec-group-title">Normal & Fault Operating Principle</div>
          <p style="font-size: 11px; color: #cbd5e1; line-height: 1.5; margin-bottom: 8px;">${data.overview}</p>
          ${calc ? `
            <div class="calc-step-box" style="margin-bottom:6px; border-left-color:#38bdf8;">
              <strong style="color:#7dd3fc;">Normal Duty:</strong> ${calc.dutyNormal}<br>
              <strong style="color:#fca5a5;">Fault / Surge Duty:</strong> ${calc.dutyFault}
            </div>
            <div class="spec-group-title" style="margin-top:8px;">41.7 MVA Worked Sizing Calculation</div>
            <div style="display:flex; flex-direction:column; gap:5px;">
              ${calc.steps.map(st => `<div class="calc-step-box">${st}</div>`).join('')}
            </div>
          ` : ''}
        `;
        body.appendChild(grp);
      } else if (AppState.currentDrawerTab === 'failures') {
        data.failureModes.forEach(fm => {
          const card = document.createElement('div');
          card.className = 'spec-group';
          card.innerHTML = `
            <div class="spec-group-title" style="color: #fca5a5;">⚠ ${fm.title}</div>
            <p style="font-size: 11px; color: #cbd5e1; line-height: 1.5;">${fm.desc}</p>
          `;
          body.appendChild(card);
        });
      } else if (AppState.currentDrawerTab === 'checklist') {
        const grp = document.createElement('div');
        grp.className = 'spec-group';
        grp.innerHTML = `<div class="spec-group-title">Field Inspection & O&M Checklist</div>`;
        data.checklist.forEach((item, i) => {
          const row = document.createElement('div');
          row.style.fontSize = '11px';
          row.style.lineHeight = '1.5';
          row.style.padding = '6px 0';
          row.style.borderBottom = '1px solid rgba(255,255,255,0.05)';
          row.innerHTML = `<strong>${i + 1}.</strong> ${item}`;
          grp.appendChild(row);
        });
        body.appendChild(grp);
      } else if (AppState.currentDrawerTab === 'standards') {
        const grp = document.createElement('div');
        grp.className = 'spec-group';
        grp.innerHTML = `
          <div class="spec-group-title">Curriculum Outcomes & Standards Mapping</div>
          <p style="font-size: 11.5px; color: #cbd5e1; line-height: 1.6; margin-bottom: 8px;">
            <strong>Course Learning Outcome:</strong> CLO2 (Substation Layouts & Apparatus Sizing)<br>
            <strong>Program Graduate Outcome:</strong> PGO c [PI c.2 - Demonstrative]<br>
            <strong>Governing Code:</strong> ${data.governingStandard}
          </p>
          <p style="font-size: 11px; color: #94a3b8; line-height: 1.5;">
            Aligned with USeP BSEE Outcomes-Based Education (OBE) curriculum and CDIO framework (Conceive-Design-Implement-Operate).
          </p>
        `;
        body.appendChild(grp);
      }
    }

    function setDrawerTab(tab) {
      AppState.currentDrawerTab = tab;
      document.querySelectorAll('.drawer-tab').forEach(t => {
        const oc = t.getAttribute('onclick') || '';
        t.classList.toggle('active', oc.includes(`'${tab}'`));
      });
      renderTelemetryDrawer(AppState.selectedComponent);
    }

    function toggleTelemetryDrawer() {
      const drawer = document.getElementById('telemetry-drawer');
      const reopenBtn = document.getElementById('btn-reopen-drawer');
      drawer.classList.toggle('collapsed');
      if (drawer.classList.contains('collapsed')) {
        reopenBtn.style.display = 'inline-flex';
      } else {
        reopenBtn.style.display = 'none';
      }
    }

    // PER-UNIT POWER FLOW, VOLTAGE REGULATION & SHORT-CIRCUIT SEQUENCE ANALYSIS ENGINE
    function computePowerFlowMetrics() {
      const vs = getVoltageSpec(AppState.voltageClass);
      const b = computeEnergizedBranches();
      const s = AppState.switchStates;
      const baseMva = vs.mva;
      const loadFrac = Math.max(0.05, (AppState.pfLoadPct || 100) / 100);
      const feederScale = (b.fdr1 && b.fdr2) ? 1.0 : ((b.fdr1 || b.fdr2) ? 0.54 : (b.secMain ? 0.04 : 0.0));
      const effFrac = b.txFeed ? (loadFrac * feederScale) : 0.0;

      const sLoadMva = baseMva * effFrac;
      const pfLoad = Math.min(0.999, Math.max(0.5, AppState.pfPowerFactor || 0.92));
      const pLoadMw = sLoadMva * pfLoad;
      const qLoadMvar = sLoadMva * Math.sqrt(Math.max(0, 1 - pfLoad * pfLoad));
      const capOn = !!(b.secMain && s.dsCapA && s.cbCap && s.dsCapB);
      const qCapMvar = capOn ? vs.capMvar : 0.0;
      const qNetMvar = qLoadMvar - qCapMvar;
      const sNetMva = Math.hypot(pLoadMw, qNetMvar);
      const pfNet = sNetMva > 1e-4 ? Math.min(1.0, pLoadMw / sNetMva) : 1.0;

      const tapPu = 1.0 + ((AppState.oltcTapPct || 0) / 100.0);
      const vHvPu = b.incoming ? 1.00 : 0.0;
      const pPu = pLoadMw / baseMva;
      const qPu = qNetMvar / baseMva;
      const deltaVPu = b.txFeed ? (pPu * vs.rPu + qPu * vs.xPu) : 0.0;
      const vNoLoadPu = b.txFeed ? (vHvPu * tapPu) : 0.0;
      const vLvPu = b.txFeed ? Math.max(0.65, Math.min(1.18, vNoLoadPu - deltaVPu)) : 0.0;

      const vHvKvActual = vs.hvKv * vHvPu;
      const vLvKvActual = vs.lvKv * vLvPu;
      const vrPct = (vLvPu > 0.01) ? (((vNoLoadPu - vLvPu) / vLvPu) * 100.0) : 0.0;

      const iPu = sNetMva / baseMva;
      const pCuKw = b.txFeed ? (vs.pCuFullKw * iPu * iPu) : 0.0;
      const pCoreKw = b.txFeed ? vs.pCoreKw : 0.0;
      const pLossKw = pCoreKw + pCuKw;
      const etaPct = (pLoadMw > 0.01 && b.txFeed) ? (((pLoadMw * 1000) / (pLoadMw * 1000 + pLossKw)) * 100.0) : 0.0;

      const iHvA = b.txFeed ? ((sNetMva * 1000) / (Math.sqrt(3) * vs.hvKv * Math.max(0.5, vHvPu))) : 0.0;
      const iLvA = (b.txFeed && b.secMain) ? ((sNetMva * 1000) / (Math.sqrt(3) * vs.lvKv * Math.max(0.5, vLvPu))) : 0.0;

      return {
        vs, b, baseMva, loadPct: AppState.pfLoadPct, pfLoad, pfNet, capOn, qCapMvar,
        sLoadMva, pLoadMw, qLoadMvar, qNetMvar, sNetMva,
        tapPct: AppState.oltcTapPct, tapPu, deltaVPu, vNoLoadPu,
        vHvPu, vLvPu, vHvKvActual, vLvKvActual, vrPct,
        pCuKw, pCoreKw, pLossKw, etaPct, iHvA, iLvA,
        pfLeadLag: qNetMvar >= 0 ? 'lag' : 'lead'
      };
    }

    function computeShortCircuitMetrics() {
      const vs = getVoltageSpec(AppState.voltageClass);
      const loc = AppState.scFaultLoc || 'lv_bus';
      const ftype = AppState.scFaultType || '3ph';
      const ngrOn = !!AppState.scNgrGrounded;
      const baseMva = vs.mva;

      let vBaseKv = vs.lvKv;
      let cbRatingKa = vs.lvCbKa;
      let z1 = vs.z1SysPu;
      let z2 = vs.z1SysPu;
      let z0 = vs.z0SysPu;
      let locLabel = `${vs.lvKv} kV Secondary Main Bus`;

      if (loc === 'node1_incoming') {
        vBaseKv = vs.hvKv;
        cbRatingKa = vs.hvCbKa;
        z1 = vs.z1SysPu * 0.92;
        z2 = z1;
        z0 = vs.z0SysPu * 0.92;
        locLabel = `${vs.hvKv} kV Incoming Line / Gantry Dead-End`;
      } else if (loc === 'hv_bus' || loc === 'node2_hv_bus') {
        vBaseKv = vs.hvKv;
        cbRatingKa = vs.hvCbKa;
        z1 = vs.z1SysPu;
        z2 = vs.z1SysPu;
        z0 = vs.z0SysPu;
        locLabel = `${vs.hvKv} kV Primary HV Bus`;
      } else if (loc === 'node3_tx_hv') {
        vBaseKv = vs.hvKv;
        cbRatingKa = vs.hvCbKa;
        z1 = vs.z1SysPu + 0.08 * vs.xPu;
        z2 = z1;
        z0 = vs.z0SysPu + 0.08 * vs.z0TxPu;
        locLabel = `TR-01 Primary ${vs.hvKv} kV Bushing`;
      } else {
        vBaseKv = vs.lvKv;
        cbRatingKa = vs.lvCbKa;
        const zBaseOhms = (vBaseKv * vBaseKv) / baseMva;
        const rNgrPu = vs.ngrOhms / zBaseOhms;
        const threeZn = ngrOn ? (3 * rNgrPu) : 1e6;
        if (loc === 'node4_tx_lv') {
          z1 = vs.z1SysPu + 0.95 * vs.xPu;
          z2 = z1;
          z0 = 0.95 * vs.z0TxPu + threeZn;
          locLabel = `TR-01 Secondary ${vs.lvKv} kV Bushing / NGR`;
        } else {
          z1 = vs.z1SysPu + vs.xPu;
          z2 = z1;
          z0 = vs.z0TxPu + threeZn;
          if (loc === 'fdr1_end' || loc === 'node6_fdr1' || loc === 'node6_fdr2') {
            const pct = (loc === 'fdr1_end') ? 100 : Math.max(5, Math.min(100, AppState.pinpointFeederDistPct || 50));
            const frac = pct / 100;
            const z1FdrPu = frac * (0.78 / zBaseOhms);
            const z0FdrPu = frac * (2.20 / zBaseOhms);
            z1 += z1FdrPu;
            z2 += z1FdrPu;
            z0 += z0FdrPu;
            const fName = loc === 'node6_fdr2' ? 'Feeder 02' : 'Feeder 01';
            locLabel = `${vs.lvKv} kV ${fName} (${pct}% / ${(frac * 2.0).toFixed(2)} km ACSR)`;
          }
        }
      }

      const iBaseKa = baseMva / (Math.sqrt(3) * vBaseKv);
      let iSeq1 = 0, iSeq2 = 0, iSeq0 = 0, iFaultPu = 0;

      if (ftype === '3ph') {
        iSeq1 = 1 / z1;
        iFaultPu = iSeq1;
      } else if (ftype === 'slg') {
        const i0 = 3 / (z1 + z2 + z0);
        iSeq1 = i0 / 3; iSeq2 = i0 / 3; iSeq0 = i0 / 3;
        iFaultPu = i0;
      } else if (ftype === 'll') {
        iSeq1 = 1 / (z1 + z2);
        iSeq2 = -iSeq1;
        iFaultPu = Math.sqrt(3) * iSeq1;
      } else {
        // Double Line-to-Ground (DLG)
        const zPar = (z2 * z0) / (z2 + z0);
        iSeq1 = 1 / (z1 + zPar);
        iSeq2 = -iSeq1 * (z0 / (z2 + z0));
        iSeq0 = -iSeq1 * (z2 / (z2 + z0));
        const ibMag = Math.hypot(iSeq0 - 0.5 * (iSeq1 + iSeq2), (Math.sqrt(3) / 2) * (iSeq1 - iSeq2));
        const igMag = Math.abs(3 * iSeq0);
        iFaultPu = Math.max(ibMag, igMag);
      }

      const iSymKa = iFaultPu * iBaseKa;
      const iPeakKa = iSymKa * 2.55;
      const sScMva = Math.sqrt(3) * vBaseKv * iSymKa;
      const dutyPass = iSymKa <= cbRatingKa;

      return {
        vs, loc, locLabel, ftype, ngrOn, vBaseKv, baseMva, iBaseKa,
        z1, z2, z0, iSeq1, iSeq2, iSeq0, iFaultPu,
        iSymKa, iPeakKa, sScMva, cbRatingKa, dutyPass
      };
    }

    function updateSubtitleAndTelemetry() {
      const pf = computePowerFlowMetrics();
      const vs = pf.vs;

      const sub = document.getElementById('subtitle-rating');
      if (sub) {
        sub.innerText = `Distribution Systems & Substation Design | Regional Substation "Obrero" (${vs.hvKv} kV / ${vs.lvKv} kV, ${vs.mva} MVA ${vs.vectorGroup})`;
      }

      const elSt = document.getElementById('telem-grid-status');
      const elHvV = document.getElementById('telem-hv-voltage');
      const elHvPu = document.getElementById('telem-hv-pu');
      const elLvV = document.getElementById('telem-lv-voltage');
      const elLvPu = document.getElementById('telem-lv-pu');
      const elVr = document.getElementById('telem-vr');
      const elI = document.getElementById('telem-current');
      const elP = document.getElementById('telem-power');

      if (elSt && !AppState.isFaultActive) {
        elSt.innerText = pf.b.txFeed ? (pf.b.secMain ? 'ENERGIZED' : `${vs.lvKv}kV OPEN`) : 'ISOLATED';
        elSt.style.color = pf.b.txFeed ? '#38bdf8' : '#f59e0b';
      }
      if (elHvV) elHvV.innerText = `${pf.vHvKvActual.toFixed(1)} kV`;
      if (elHvPu) elHvPu.innerText = `(${pf.vHvPu.toFixed(2)} pu)`;
      if (elLvV) elLvV.innerText = `${pf.vLvKvActual.toFixed(2)} kV`;
      if (elLvPu) elLvPu.innerText = `(${pf.vLvPu.toFixed(2)} pu)`;
      if (elVr) {
        elVr.innerText = `VR ${pf.vrPct.toFixed(1)}%`;
        elVr.style.color = Math.abs(pf.vrPct) <= 5.0 ? '#10b981' : '#f59e0b';
      }
      if (elI) elI.innerText = `${pf.iHvA.toFixed(1)} / ${pf.iLvA.toFixed(0)} A`;
      if (elP) elP.innerText = `${pf.sNetMva.toFixed(1)} MVA | PF ${pf.pfNet.toFixed(2)}`;
      if (typeof updateLandAreaUI === 'function') updateLandAreaUI();
    }

    function updateTelemetryUI() {
      updateSubtitleAndTelemetry();
    }

    // INTERACTIVE POWER FLOW, SHORT-CIRCUIT, RELAY TCC & PQ LAB MODAL HANDLERS
    function openAnalysisModal(tab = 'pf', relayFocus = null) {
      const modal = document.getElementById('analysis-modal');
      if (!modal) return;
      if (AppState.tccState) {
        AppState.tccState.topo = AppState.busTopology || AppState.tccState.topo || 'single';
        if (relayFocus) AppState.tccState.focusedRelay = relayFocus;
      }
      modal.style.display = 'flex';
      switchAnalysisTab(tab || AppState.activeAnalysisTab || 'pf');
    }

    function closeAnalysisModal() {
      const modal = document.getElementById('analysis-modal');
      if (modal) modal.style.display = 'none';
      if (pqAnimFrameId && typeof cancelAnimationFrame === 'function') {
        cancelAnimationFrame(pqAnimFrameId);
        pqAnimFrameId = null;
      }
      updateSubtitleAndTelemetry();
    }

    function switchAnalysisTab(tab) {
      AppState.activeAnalysisTab = tab;
      const tPf = document.getElementById('tab-analysis-pf');
      const tSc = document.getElementById('tab-analysis-sc');
      const tTcc = document.getElementById('tab-analysis-tcc');
      const tPq = document.getElementById('tab-analysis-pq');
      if (tPf) tPf.classList.toggle('active', tab === 'pf');
      if (tSc) tSc.classList.toggle('active', tab === 'sc');
      if (tTcc) tTcc.classList.toggle('active', tab === 'tcc');
      if (tPq) tPq.classList.toggle('active', tab === 'pq');
      if (tab !== 'pq' && pqAnimFrameId && typeof cancelAnimationFrame === 'function') {
        cancelAnimationFrame(pqAnimFrameId);
        pqAnimFrameId = null;
      }
      renderAnalysisModalBody();
    }

    function updatePfLabControl(key, val) {
      if (key === 'load') AppState.pfLoadPct = parseInt(val, 10);
      else if (key === 'pf') AppState.pfPowerFactor = parseFloat(val);
      else if (key === 'tap') AppState.oltcTapPct = parseFloat(val);
      else if (key === 'cap') {
        const target = !!val;
        if (target) {
          AppState.switchStates.dsCapA = true;
          AppState.switchStates.dsCapB = true;
          AppState.switchStates.cbCap = true;
        } else {
          AppState.switchStates.cbCap = false;
        }
        syncAllSwitchesTo3D();
        renderSwitchMatrix();
        renderLiveSLD();
      }
      updateSubtitleAndTelemetry();
      renderAnalysisModalBody();
    }

    function updateScLabControl(key, val) {
      if (key === 'loc') AppState.scFaultLoc = val;
      else if (key === 'type') AppState.scFaultType = val;
      else if (key === 'ngr') {
        AppState.scNgrGrounded = (val === 'ngr' || val === true);
        renderLiveSLD();
      }
      renderAnalysisModalBody();
    }

    function renderAnalysisModalBody() {
      const body = document.getElementById('analysis-modal-body');
      if (!body) return;
      if (AppState.activeAnalysisTab === 'pf') {
        const pf = computePowerFlowMetrics();
        const vs = pf.vs;
        const lvCol = pf.vLvPu < 0.95 ? '#ef4444' : (pf.vLvPu > 1.05 ? '#f59e0b' : '#10b981');
        body.innerHTML = `
          <div class="analysis-grid">
            <div class="analysis-panel">
              <h4>Operating Controls (${vs.shortLabel}, ${vs.mva} MVA)</h4>
              <div class="analysis-slider-row">
                <label>Feeder Load Demand <span>${pf.loadPct}% (${pf.sLoadMva.toFixed(1)} MVA)</span></label>
                <input type="range" min="25" max="125" step="5" value="${pf.loadPct}" oninput="updatePfLabControl('load', this.value)">
              </div>
              <div class="analysis-slider-row">
                <label>Native Load Power Factor <span>${pf.pfLoad.toFixed(2)} lag</span></label>
                <input type="range" min="0.75" max="0.98" step="0.01" value="${pf.pfLoad}" oninput="updatePfLabControl('pf', this.value)">
              </div>
              <div class="analysis-slider-row">
                <label>TR-01 OLTC Tap Changer <span>${pf.tapPct >= 0 ? '+' : ''}${pf.tapPct.toFixed(2)}% (${pf.tapPu.toFixed(4)} pu)</span></label>
                <input type="range" min="-10" max="10" step="1.25" value="${pf.tapPct}" oninput="updatePfLabControl('tap', this.value)">
              </div>
              <div class="analysis-slider-row" style="margin-top:8px;">
                <label>Shunt Capacitor Bank (52-CAP: ${vs.capMvar} MVAR)
                  <button class="btn" style="padding:3px 10px; font-size:10.5px; background:${pf.capOn?'rgba(16,185,129,0.22)':'rgba(239,68,68,0.22)'};" onclick="updatePfLabControl('cap', ${!pf.capOn})">
                    ${pf.capOn ? 'CAP BANK IN (ON)' : 'CAP BANK OUT (OFF)'}
                  </button>
                </label>
              </div>
              <svg viewBox="0 0 360 95" width="100%" style="background:#020617; border-radius:6px; border:1px solid rgba(56,189,248,0.2); margin-top:6px;">
                <line x1="18" y1="48" x2="115" y2="48" stroke="#38bdf8" stroke-width="3"/>
                <text x="58" y="34" fill="#38bdf8" font-size="9" text-anchor="middle" font-family="monospace">${pf.vHvPu.toFixed(3)} pu (${pf.vHvKvActual.toFixed(1)} kV)</text>
                <circle cx="130" cy="48" r="14" fill="none" stroke="#38bdf8" stroke-width="2"/>
                <circle cx="148" cy="48" r="14" fill="none" stroke="#f59e0b" stroke-width="2"/>
                <text x="139" y="75" fill="#94a3b8" font-size="8" text-anchor="middle" font-family="monospace">Tap ${pf.tapPct>=0?'+':''}${pf.tapPct.toFixed(2)}%</text>
                <line x1="162" y1="48" x2="275" y2="48" stroke="${lvCol}" stroke-width="3"/>
                <text x="225" y="34" fill="${lvCol}" font-size="9" text-anchor="middle" font-family="monospace">${pf.vLvPu.toFixed(3)} pu (${pf.vLvKvActual.toFixed(2)} kV)</text>
                <rect x="275" y="34" width="68" height="28" rx="4" fill="#0f172a" stroke="#10b981"/>
                <text x="309" y="47" fill="#f1f5f9" font-size="8.5" text-anchor="middle" font-family="monospace">${pf.pLoadMw.toFixed(1)} MW</text>
                <text x="309" y="57" fill="#2dd4bf" font-size="8" text-anchor="middle" font-family="monospace">${pf.qNetMvar.toFixed(1)} MVAR</text>
              </svg>
            </div>
            <div class="analysis-panel">
              <h4>Calculated Per-Unit & Efficiency Results</h4>
              <div class="analysis-kpi-grid">
                <div class="analysis-kpi"><span>Active / Reactive Load</span><strong>${pf.pLoadMw.toFixed(2)} MW / ${pf.qNetMvar.toFixed(2)} MVAR</strong></div>
                <div class="analysis-kpi"><span>Net Apparent S & PF</span><strong>${pf.sNetMva.toFixed(2)} MVA (${pf.pfNet.toFixed(3)} ${pf.pfLeadLag})</strong></div>
                <div class="analysis-kpi"><span>Impedance Drop ΔV_pu</span><strong>${(pf.deltaVPu * 100).toFixed(2)} % (Z = ${vs.rPu}+j${vs.xPu})</strong></div>
                <div class="analysis-kpi"><span>Secondary Voltage</span><strong style="color:${lvCol};">${pf.vLvKvActual.toFixed(2)} kV (${pf.vLvPu.toFixed(3)} pu)</strong></div>
                <div class="analysis-kpi"><span>Voltage Regulation (%VR)</span><strong>${pf.vrPct.toFixed(2)} %</strong></div>
                <div class="analysis-kpi"><span>Transformer Efficiency (η)</span><strong style="color:#10b981;">${pf.etaPct.toFixed(2)} %</strong></div>
                <div class="analysis-kpi"><span>Total Losses (Pcore+Pcu)</span><strong>${pf.pCoreKw.toFixed(0)} + ${pf.pCuKw.toFixed(1)} = ${pf.pLossKw.toFixed(1)} kW</strong></div>
                <div class="analysis-kpi"><span>HV / LV Phase Current</span><strong>${pf.iHvA.toFixed(1)} A / ${pf.iLvA.toFixed(0)} A</strong></div>
              </div>
            </div>
          </div>
        `;
      } else if (AppState.activeAnalysisTab === 'sc') {
        const sc = computeShortCircuitMetrics();
        const badgeCls = sc.dutyPass ? 'duty-pass' : 'duty-fail';
        body.innerHTML = `
          <div class="analysis-grid">
            <div class="analysis-panel">
              <h4>Fault Location, Type & Grounding</h4>
              <div class="analysis-slider-row">
                <label>Fault Bus Location</label>
                <div class="preset-grid" style="grid-template-columns: repeat(3, 1fr);">
                  <button class="btn-preset ${sc.loc==='hv_bus'?'active':''}" onclick="updateScLabControl('loc','hv_bus')">${sc.vs.hvKv} kV HV Bus</button>
                  <button class="btn-preset ${sc.loc==='lv_bus'?'active':''}" onclick="updateScLabControl('loc','lv_bus')">${sc.vs.lvKv} kV LV Bus</button>
                  <button class="btn-preset ${sc.loc==='fdr1_end'?'active':''}" onclick="updateScLabControl('loc','fdr1_end')">FDR-01 End</button>
                </div>
              </div>
              <div class="analysis-slider-row">
                <label>Symmetrical Component Fault Type</label>
                <div class="preset-grid" style="grid-template-columns: repeat(4, 1fr);">
                  <button class="btn-preset ${sc.ftype==='3ph'?'active':''}" onclick="updateScLabControl('type','3ph')">3-Phase (LLL)</button>
                  <button class="btn-preset ${sc.ftype==='slg'?'active':''}" onclick="updateScLabControl('type','slg')">SLG (L-G)</button>
                  <button class="btn-preset ${sc.ftype==='ll'?'active':''}" onclick="updateScLabControl('type','ll')">L-L</button>
                  <button class="btn-preset ${sc.ftype==='dlg'?'active':''}" onclick="updateScLabControl('type','dlg')">DLG (LL-G)</button>
                </div>
              </div>
              <div class="analysis-slider-row">
                <label>Transformer Neutral Grounding (Y-side)</label>
                <div class="preset-grid" style="grid-template-columns: 1fr 1fr;">
                  <button class="btn-preset ${sc.ngrOn?'active':''}" onclick="updateScLabControl('ngr','ngr')">NGR Grounded (${sc.vs.ngrOhms} Ω)</button>
                  <button class="btn-preset ${!sc.ngrOn?'active':''}" onclick="updateScLabControl('ngr','ungrnd')">Isolated / Ungrounded Neutral</button>
                </div>
              </div>
              <svg viewBox="0 0 360 95" width="100%" style="background:#020617; border-radius:6px; border:1px solid rgba(56,189,248,0.2); margin-top:6px;">
                <rect x="14" y="14" width="100" height="66" rx="4" fill="#0f172a" stroke="#38bdf8"/>
                <text x="64" y="30" fill="#38bdf8" font-size="8.5" text-anchor="middle" font-weight="bold" font-family="monospace">Z₁ Positive</text>
                <text x="64" y="48" fill="#f1f5f9" font-size="9" text-anchor="middle" font-family="monospace">${sc.z1.toFixed(4)} pu</text>
                <text x="64" y="64" fill="#94a3b8" font-size="8" text-anchor="middle" font-family="monospace">I₁=${sc.iSeq1.toFixed(2)} pu</text>
                <rect x="130" y="14" width="100" height="66" rx="4" fill="#0f172a" stroke="#f59e0b"/>
                <text x="180" y="30" fill="#f59e0b" font-size="8.5" text-anchor="middle" font-weight="bold" font-family="monospace">Z₂ Negative</text>
                <text x="180" y="48" fill="#f1f5f9" font-size="9" text-anchor="middle" font-family="monospace">${sc.z2.toFixed(4)} pu</text>
                <text x="180" y="64" fill="#94a3b8" font-size="8" text-anchor="middle" font-family="monospace">I₂=${sc.iSeq2.toFixed(2)} pu</text>
                <rect x="246" y="14" width="100" height="66" rx="4" fill="#0f172a" stroke="#10b981"/>
                <text x="296" y="30" fill="#10b981" font-size="8.5" text-anchor="middle" font-weight="bold" font-family="monospace">Z₀ Zero-Seq</text>
                <text x="296" y="48" fill="#f1f5f9" font-size="9" text-anchor="middle" font-family="monospace">${sc.z0 > 999 ? 'OPEN (∞)' : sc.z0.toFixed(4)+' pu'}</text>
                <text x="296" y="64" fill="#94a3b8" font-size="8" text-anchor="middle" font-family="monospace">I₀=${sc.iSeq0.toFixed(2)} pu</text>
              </svg>
            </div>
            <div class="analysis-panel">
              <h4>Fault Current & ANSI Breaker Duty Check (${sc.locLabel})</h4>
              <div class="analysis-kpi-grid">
                <div class="analysis-kpi"><span>Symmetrical Fault I_f,sym</span><strong style="color:#f87171;">${sc.iSymKa.toFixed(2)} kA (${sc.iFaultPu.toFixed(2)} pu)</strong></div>
                <div class="analysis-kpi"><span>Asymmetric Crest I_peak</span><strong>${sc.iPeakKa.toFixed(2)} kA</strong></div>
                <div class="analysis-kpi"><span>Short-Circuit MVA (S_sc)</span><strong>${sc.sScMva.toFixed(1)} MVA</strong></div>
                <div class="analysis-kpi"><span>Base Current I_base</span><strong>${sc.iBaseKa.toFixed(3)} kA @ ${sc.vBaseKv} kV</strong></div>
              </div>
              <div style="margin-top:12px; padding:10px; background:rgba(15,23,42,0.85); border-radius:6px; border:1px solid rgba(148,163,184,0.2);">
                <div style="display:flex; justify-content:space-between; align-items:center;">
                  <span style="font-size:11px; color:#cbd5e1;">Breaker Interrupting Capacity: <strong>${sc.cbRatingKa} kA</strong></span>
                  <span class="duty-badge ${badgeCls}">${sc.dutyPass ? 'PASS — WITHIN RATING' : 'FAIL — EXCEEDS RATING'}</span>
                </div>
                <p style="font-size:10.5px; color:#94a3b8; margin-top:6px; line-height:1.45;">
                  ${sc.ngrOn ? `With ${sc.vs.ngrOhms} Ω NGR inserted, 3Z_n dramatically increases Z₀ to limit ground-fault arc damage (IEEE C62.92).` : 'With neutral ungrounded, I₀ = 0 during SLG faults (low fault current, but temporary overvoltage on unfaulted phases).'}
                </p>
              </div>
            </div>
          </div>
        `;
      } else if (AppState.activeAnalysisTab === 'tcc') {
        renderTccCoordinationTab(body);
      } else {
        renderPqAnalysisTab(body);
      }
    }

    // =========================================================================
    // PROTECTIVE RELAY SETTINGS SCHEDULE & INTERACTIVE LOG-LOG TCC COORDINATION
    // =========================================================================
    function ieeeTccTime(I, Ip, tds, curveType = 'VI') {
      if (!Ip || I <= Ip * 1.03) return null;
      const m = I / Ip;
      if (curveType === 'MI') {
        // IEEE Moderately Inverse (C37.112)
        return tds * (0.0515 / (Math.pow(m, 0.02) - 1) + 0.114);
      } else if (curveType === 'SI') {
        // IEC Standard Inverse
        return tds * (0.14 / (Math.pow(m, 0.02) - 1));
      } else if (curveType === 'EI') {
        // IEEE Extremely Inverse
        return tds * (28.2 / (Math.pow(m, 2.0) - 1) + 0.1217);
      }
      // Default: IEEE Very Inverse (VI)
      return tds * (19.61 / (Math.pow(m, 2.0) - 1) + 0.491);
    }

    function computeRelaySettingsSchedule(vClass, scheme) {
      const vs = getVoltageSpec(vClass || AppState.voltageClass || '69_13');
      const top = scheme || AppState.busTopology || 'single';
      const pf = computePowerFlowMetrics();

      const iHvFl = Math.round((vs.mva * 1000) / (Math.sqrt(3) * vs.hvKv)); // TR-01 HV FLA (A)
      const iLvFl = Math.round((vs.mva * 1000) / (Math.sqrt(3) * vs.lvKv)); // TR-01 LV FLA (A)
      const iFdrFl = Math.round(iLvFl * 0.42);                              // ~42% share per feeder

      const hvCtPri = Math.max(400, Math.ceil((iHvFl * 1.35) / 200) * 200);
      const lvCtPri = Math.max(1200, Math.ceil((iLvFl * 1.25) / 500) * 500);
      const fdrCtPri = Math.max(400, Math.ceil((iFdrFl * 1.35) / 200) * 200);
      const ngrIp = Math.max(20, Math.round((vs.lvKv * 1000 / Math.sqrt(3) / Math.max(1, vs.ngrOhms)) * 0.15));

      const fdrPickupLv = Math.round(fdrCtPri * 0.65);     // 65% of feeder CT (~520-650 A @ 13.8 kV)
      const fdrInstLv = Math.round(fdrPickupLv * 8.0);     // Instantaneous 50P high-set
      const lvMainPickupLv = Math.round(iLvFl * 1.25);     // 125% TR-01 LV FLA (~2180 A @ 13.8 kV)
      const hvBackupPickupHv = Math.round(iHvFl * 1.50);   // 150% TR-01 HV FLA
      const hvBackupRefLv = Math.round(hvBackupPickupHv * (vs.hvKv / vs.lvKv));

      const lineReachZ1Ohm = +(0.80 * (vs.hvKv * vs.hvKv / 180)).toFixed(2);
      const topoNotes = {
        single: {
          title: 'ANSI 87B-1 (Single Bus Zone) + 50BF Breaker Failure',
          desc: '4-input bus differential captures Incoming + TR-01 CTs. 50BF timer = 0.15 s (9 cyc); any bus fault de-energizes entire HV yard.'
        },
        maintransfer: {
          title: 'ANSI 87B-M / 87B-T + 51-BT Bus-Tie Overcurrent (52-BT)',
          desc: `Auto CT-switching transfers TR-01 protection to 52-BT during bypass mode. 51-BT pickup = ${hvBackupPickupHv} A, TDS 2.05, IEEE VI.`
        },
        ring: {
          title: 'ANSI 87L / 67-Ring Directional Overcurrent + Corner 87N Diff',
          desc: 'Closed loop splits fault & load flow ~50%/50% across West (52-1/52-4) & East (52-2/52-3) legs; each breaker clears N-1 in 3 cycles.'
        },
        breakerhalf: {
          title: 'Dual Bus Diff 87B-A & 87B-B + 52-TIE Center-Breaker Synchrocheck (25)',
          desc: 'Two independent low-impedance 87B zones + Tee-node differential on L1 & TR-01. Center breaker 52-TIE sees summed/split bay currents.'
        },
        doublebreaker: {
          title: 'Dual Redundant 87B-A + 87B-B & Segregated 50BF-1A/1B/2A/2B',
          desc: 'Maximum N-1 reliability: Bus A fault trips only 52-1A & 52-2A while Bus B + 52-1B/52-2B carry 100% TR-01 load seamlessly.'
        }
      };

      const cards = [
        {
          id: 'line_21_87b',
          badge: `${vs.hvKv} kV INCOMING`,
          title: '1. Incoming Line Distance & Directional OC',
          ansi: 'ANSI 21 / 67 / 50 / 51',
          rows: [
            ['CT / VT Ratios', `${hvCtPri}:5 A (C800) | ${(vs.hvKv*1000/115).toFixed(0)}:1 VT`],
            ['21 Zone 1 / Zone 2', `${lineReachZ1Ohm} Ω (80%, 0 cyc) | ${(lineReachZ1Ohm*1.5).toFixed(2)} Ω (120%, 0.35 s)`],
            ['67/51 Directional OC', `Pickup = ${Math.round(iHvFl*1.65)} A | IEEE VI, TDS = 3.2`],
            ['50P Inst High-Set', `${(vs.hvCbKa * 0.45).toFixed(1)} kA (trips 52 in 2–3 cyc)`]
          ]
        },
        {
          id: 'line_21_87b',
          badge: LAND_TOPO_FACTORS[top].label.toUpperCase(),
          title: '2. Bus & Topology Breaker Failure Logic',
          ansi: topoNotes[top].title,
          rows: [
            ['Bus Diff Slope (87B)', `Slope 1 = 25% | Slope 2 = 60% | I_op > 0.20 pu`],
            ['50BF Breaker Failure', `Delay = 0.15 s (9 cyc) -> Retrip + Bus 86B Lockout`],
            ['HV Bus Fault Duty', `${vs.hvCbKa} kA CB interrupting rating`],
            ['Scheme Behavior', topoNotes[top].desc]
          ]
        },
        {
          id: 'tx_87t',
          badge: `${vs.mva} MVA ${vs.vectorGroup}`,
          title: '3. TR-01 Transformer Differential & Mechanical',
          ansi: 'ANSI 87T / 51-HV / 63 / 49',
          rows: [
            ['87T Phase/Slope', `Dyn11 Δ-Y Comp | I_min = 0.25 pu, Slopes 25% / 50%`],
            ['2nd / 5th Harmonic Block', `Inrush Block I₂/I₁ ≥ 15% | Overexc. I₅/I₁ ≥ 35%`],
            ['51-HV Backup OC', `${hvBackupPickupHv} A HV (${hvBackupRefLv} A @ ${vs.lvKv}kV) | IEEE VI, TDS = 2.2`],
            ['Mechanical (63 / 49)', `Buchholz Alarm/Trip + 105°C Winding Hot-Spot Trip`]
          ]
        },
        {
          id: 'tx_87t',
          badge: `${vs.lvKv} kV MAIN + NGR`,
          title: '4. Secondary Main VCB & Neutral Grounding',
          ansi: 'ANSI 50/51-LV / 51G / 64REF',
          rows: [
            ['Secondary CT Ratio', `${lvCtPri}:5 A (C400) | TR-01 FLA = ${iLvFl} A`],
            ['51-LV Time Overcurrent', `Pickup = ${lvMainPickupLv} A | IEEE VI, TDS = 1.25`],
            ['50-LV Instantaneous', `${Math.round(lvMainPickupLv * 7.5)} A (Coordinated below HV 51-HV)`],
            ['51G NGR + 64REF', `NGR = ${vs.ngrOhms} Ω | 51G Pickup = ${ngrIp} A, TDS 0.8 (IEC SI)`]
          ]
        },
        {
          id: 'fdr_50_51',
          badge: `${vs.lvKv} kV FDR-01 / 02`,
          title: '5. Distribution Feeders & Auto-Reclosing',
          ansi: 'ANSI 50/51 / 51N / 79',
          rows: [
            ['Feeder CT Ratio', `${fdrCtPri}:5 A | Nominal Load ≈ ${iFdrFl} A`],
            ['51-F1 / 51-F2 Curve', `Pickup = ${fdrPickupLv} A | IEEE VI, TDS = 0.70 (Fast Clear)`],
            ['50-F1 / 51N Ground', `50P Inst = ${fdrInstLv} A | 51N Residual = 160 A, TDS 0.45`],
            ['79 Auto-Recloser', `1 Fast + 2 Delayed Shots (0.5 s, 5 s, 15 s) -> Lockout`]
          ]
        }
      ];

      return {
        vs, top, pf, iHvFl, iLvFl, iFdrFl,
        hvCtPri, lvCtPri, fdrCtPri,
        fdrPickupLv, fdrInstLv,
        lvMainPickupLv,
        hvBackupPickupHv, hvBackupRefLv,
        cards
      };
    }

    function evaluateTccAtCurrent(Iamp, sched, topo, refSide, splitContingency) {
      const kScale = (refSide === 'hv') ? (sched.vs.lvKv / sched.vs.hvKv) : 1.0;
      const toPlotA = (ampLv) => ampLv * kScale;

      const fdrIp = toPlotA(sched.fdrPickupLv);
      const fdrInst = toPlotA(sched.fdrInstLv);
      const lvIp = toPlotA(sched.lvMainPickupLv);
      const hvIp = toPlotA(sched.hvBackupRefLv);

      // 1. Feeder 50/51-F1 curve (instantaneous ceiling at fdrInst)
      let tFdr = ieeeTccTime(Iamp, fdrIp, 0.70, 'VI');
      if (Iamp >= fdrInst) tFdr = 0.035;

      // 2. LV Main 50/51-LV curve
      let tLv = ieeeTccTime(Iamp, lvIp, 1.25, 'VI');
      if (Iamp >= lvIp * 8.5) tLv = 0.055;

      // 3. Topology-dependent Primary/Bus Backup curve:
      // Ring & Double-Breaker split fault/load current across parallel paths (higher effective pickup per branch leg
      // before summing at TR-01), collapsing to 1.0x under N-1 single-path contingency.
      let branchFactor = 1.0;
      let topoTds = 2.20;
      let topoCurveLabel = '51-HV + 87T/87B Backup';
      if (topo === 'maintransfer') {
        topoTds = 2.05;
        topoCurveLabel = '51-BT Transfer Tie / 51-HV';
      } else if (topo === 'ring') {
        branchFactor = splitContingency ? 1.0 : 1.45;
        topoTds = 2.00;
        topoCurveLabel = splitContingency ? '67/51 Ring (N-1 Single Leg)' : '67/51 Ring (2-Leg Loop Split)';
      } else if (topo === 'breakerhalf') {
        branchFactor = splitContingency ? 1.0 : 1.30;
        topoTds = 2.10;
        topoCurveLabel = splitContingency ? '1.5 CB Tee (N-1 Tie Open)' : '1.5 CB 52-TIE / 87B-A/B';
      } else if (topo === 'doublebreaker') {
        branchFactor = splitContingency ? 1.0 : 1.55;
        topoTds = 1.95;
        topoCurveLabel = splitContingency ? '2.0 CB Single-Bus N-1 Mode' : '2.0 CB Parallel Bus A+B Split';
      }
      let tTopo = ieeeTccTime(Iamp, hvIp * branchFactor, topoTds, 'VI');
      // 87B / 87T instantaneous high-speed bus/transformer differential floor at high multiples
      const diffThresh = hvIp * 4.5;
      if (Iamp >= diffThresh && topo !== 'single') {
        // dashed/step indicator handled on canvas; backup IDMT remains above
      }

      // 4. IEEE C57.109 Liquid-Immersed Transformer Thermal/Mechanical Damage Curve (Δ-Y 0.58x shift for SLG safety)
      const iBaseTx = toPlotA(sched.iLvFl);
      const iDmgMult = (Iamp / Math.max(1, iBaseTx)) / 0.58;
      let tDmg = null;
      if (iDmgMult >= 2.0) {
        // I^2 * t = 1250 -> t = 1250 / (I_pu^2), clamped between 2s @ 25pu and 1800s @ 2pu
        tDmg = Math.min(900, Math.max(1.2, 1250 / (iDmgMult * iDmgMult)));
      }

      const cti12 = (tFdr != null && tLv != null) ? (tLv - tFdr) : null;
      const cti23 = (tLv != null && tTopo != null) ? (tTopo - tLv) : null;

      return {
        fdrIp, fdrInst, lvIp, hvIp, branchFactor, topoCurveLabel,
        tFdr, tLv, tTopo, tDmg,
        cti12, cti23
      };
    }

    function setTccControl(key, val) {
      if (!AppState.tccState) return;
      if (key === 'topo') AppState.tccState.topo = val;
      else if (key === 'refSide') {
        const oldSide = AppState.tccState.refSide;
        if (oldSide !== val) {
          const vs = getVoltageSpec(AppState.voltageClass);
          const ratio = vs.hvKv / vs.lvKv;
          AppState.tccState.cursorAmp = Math.round(val === 'hv' ? (AppState.tccState.cursorAmp / ratio) : (AppState.tccState.cursorAmp * ratio));
          AppState.tccState.refSide = val;
        }
      } else if (key === 'splitContingency') {
        AppState.tccState.splitContingency = !!val;
      } else if (key === 'cursorAmp') {
        AppState.tccState.cursorAmp = Math.max(40, Math.min(90000, Number(val) || 4200));
      } else if (key === 'focusedRelay') {
        AppState.tccState.focusedRelay = val;
      }
      renderAnalysisModalBody();
    }

    function renderTccCoordinationTab(body) {
      const ts = AppState.tccState || { topo: AppState.busTopology, refSide: 'lv', splitContingency: false, cursorAmp: 4200, focusedRelay: 'all' };
      AppState.tccState = ts;
      const topo = ts.topo || AppState.busTopology || 'single';
      const sched = computeRelaySettingsSchedule(AppState.voltageClass, topo);
      const ev = evaluateTccAtCurrent(ts.cursorAmp, sched, topo, ts.refSide, ts.splitContingency);

      const refKv = ts.refSide === 'hv' ? sched.vs.hvKv : sched.vs.lvKv;
      const cti12Ok = (ev.cti12 === null || ev.cti12 >= 0.25);
      const cti23Ok = (ev.cti23 === null || ev.cti23 >= 0.25);
      const dmgOk = (ev.tDmg === null || ev.tTopo === null || ev.tTopo < ev.tDmg);
      const allPass = cti12Ok && cti23Ok && dmgOk;

      const verdictHtml = allPass
        ? `<div class="tcc-verdict-banner">✅ <strong>SELECTIVE COORDINATION VERIFIED (CTI ≥ 0.25–0.35 s):</strong> <span style="color:#a7f3d0;">Feeder 51-F1 clears ahead of 51-LV; ${ev.topoCurveLabel} backs up below IEEE C57.109 TR-01 damage curve at ${ts.cursorAmp.toLocaleString()} A (${refKv} kV base).</span></div>`
        : `<div class="tcc-verdict-banner miscoord">⚠️ <strong>MISCOORDINATION / OVERLAP DETECTED:</strong> <span style="color:#fecdd3;">Check Δt margins (51-LV/51-F1 Δt=${ev.cti12!==null?ev.cti12.toFixed(2)+'s':'N/A'} | HV/LV Δt=${ev.cti23!==null?ev.cti23.toFixed(2)+'s':'N/A'}). Switch to N-1 / adjust Fault Cursor to inspect IEEE 242 Buff Book margin.</span></div>`;

      body.innerHTML = `
        <div class="tcc-topo-bar">
          <span style="font-size:10.5px; color:#94a3b8; font-weight:700; margin-right:4px;">SCHEME:</span>
          ${Object.keys(LAND_TOPO_FACTORS).map(k => `
            <button class="tcc-topo-pill ${topo === k ? 'active' : ''}" onclick="setTccControl('topo','${k}')">${LAND_TOPO_FACTORS[k].label}</button>
          `).join('')}
          <span style="margin-left:auto; display:flex; gap:6px; align-items:center;">
            <button class="tcc-topo-pill ${ts.refSide==='lv'?'active':''}" onclick="setTccControl('refSide','lv')">Ref: ${sched.vs.lvKv} kV LV</button>
            <button class="tcc-topo-pill ${ts.refSide==='hv'?'active':''}" onclick="setTccControl('refSide','hv')">Ref: ${sched.vs.hvKv} kV HV</button>
            <button class="tcc-topo-pill ${ts.splitContingency?'active':''}" onclick="setTccControl('splitContingency', ${!ts.splitContingency})" title="Toggle N-1 single-branch outage on Ring / 1.5 CB / 2.0 CB">${ts.splitContingency ? 'N-1 Single-Path ON' : 'Normal Parallel Flow'}</button>
          </span>
        </div>

        <div class="tcc-lab-layout">
          <div>
            <div class="tcc-canvas-wrap">
              <canvas id="tcc-loglog-canvas" width="600" height="400" style="width:100%; height:auto; display:block; cursor:ew-resize;"></canvas>
            </div>
            <div style="margin-top:8px; display:flex; align-items:center; gap:10px; background:rgba(15,23,42,0.8); padding:7px 10px; border-radius:6px; border:1px solid rgba(56,189,248,0.2);">
              <span style="font-size:10.5px; color:#cbd5e1; white-space:nowrap;">🎯 Drag Canvas or Slide <strong>I<sub>fault</sub> (${refKv} kV)</strong>:</span>
              <input type="range" min="200" max="35000" step="100" value="${Math.min(35000, ts.cursorAmp)}" style="flex:1;" oninput="setTccControl('cursorAmp', this.value)">
              <strong style="font-family:monospace; color:#fef08a; font-size:11.5px; min-width:68px; text-align:right;">${ts.cursorAmp.toLocaleString()} A</strong>
            </div>
          </div>

          <div class="analysis-panel" style="display:flex; flex-direction:column; gap:8px;">
            <h4>Live CTI &amp; Trip Times @ ${ts.cursorAmp.toLocaleString()} A (${refKv} kV)</h4>
            <div class="analysis-kpi-grid">
              <div class="analysis-kpi"><span>50/51-F1 Feeder Clear</span><strong style="color:#4ade80;">${ev.tFdr !== null ? ev.tFdr.toFixed(3)+' s' : 'NO PICKUP'}</strong></div>
              <div class="analysis-kpi"><span>50/51-LV Main Clear</span><strong style="color:#fbbf24;">${ev.tLv !== null ? ev.tLv.toFixed(3)+' s' : 'NO PICKUP'}</strong></div>
              <div class="analysis-kpi"><span>${ev.topoCurveLabel}</span><strong style="color:#38bdf8;">${ev.tTopo !== null ? ev.tTopo.toFixed(3)+' s' : 'NO PICKUP'}</strong></div>
              <div class="analysis-kpi"><span>IEEE C57.109 TR-01 Limit</span><strong style="color:#f87171;">${ev.tDmg !== null ? ev.tDmg.toFixed(2)+' s' : '> 900 s'}</strong></div>
            </div>

            <div style="background:rgba(2,6,23,0.75); border:1px solid rgba(148,163,184,0.2); border-radius:6px; padding:8px 10px; font-size:10.5px; line-height:1.55;">
              <div style="display:flex; justify-content:space-between;">
                <span style="color:#94a3b8;">CTI₁ (51-LV − 51-F1):</span>
                <strong style="color:${cti12Ok?'#34d399':'#f87171'}; font-family:monospace;">${ev.cti12 !== null ? ev.cti12.toFixed(3)+' s' : '—'} (Req ≥ 0.25–0.30 s)</strong>
              </div>
              <div style="display:flex; justify-content:space-between;">
                <span style="color:#94a3b8;">CTI₂ (HV/Tie − 51-LV):</span>
                <strong style="color:${cti23Ok?'#34d399':'#f87171'}; font-family:monospace;">${ev.cti23 !== null ? ev.cti23.toFixed(3)+' s' : '—'} (Req ≥ 0.25–0.30 s)</strong>
              </div>
              <div style="display:flex; justify-content:space-between;">
                <span style="color:#94a3b8;">87T / 87B High-Speed Zone:</span>
                <strong style="color:#c084fc; font-family:monospace;">0.025 s (1.5 cyc)</strong>
              </div>
              <div style="margin-top:4px; color:#cbd5e1; font-size:10px;">
                <em>Parallel Split Multiplier:</em> <strong>${ev.branchFactor.toFixed(2)}×</strong> (${ts.splitContingency ? 'Single-leg contingency concentrates 100% fault' : 'Topology active branch share'})
              </div>
            </div>

            <div style="font-size:10px; color:#94a3b8; line-height:1.45;">
              <strong style="color:#e2e8f0;">Legend:</strong>
              <span style="color:#4ade80;">■ Feeder 50/51-F1</span> ·
              <span style="color:#fbbf24;">■ Main 50/51-LV</span> ·
              <span style="color:#38bdf8;">■ ${ev.topoCurveLabel}</span> ·
              <span style="color:#f87171;">┈ C57.109 Damage (0.58× Δ-Y)</span>
            </div>
          </div>
        </div>

        ${verdictHtml}

        <div style="margin-top:12px;">
          <div style="display:flex; justify-content:space-between; align-items:center; margin-bottom:6px;">
            <h4 style="margin:0; font-size:12px; color:#f8fafc;">📋 Complete Protective Relay Settings Schedule (${sched.vs.hvKv}/${sched.vs.lvKv} kV · ${LAND_TOPO_FACTORS[topo].label})</h4>
            ${ts.focusedRelay && ts.focusedRelay !== 'all' ? `<button class="btn" style="padding:3px 8px; font-size:10px;" onclick="setTccControl('focusedRelay','all')">Show All Panels Unfiltered</button>` : ''}
          </div>
          <div class="relay-card-grid">
            ${sched.cards.map(c => `
              <div class="relay-setting-card ${ts.focusedRelay === c.id ? 'focused' : ''}">
                <h5><span>${c.title}</span><span class="relay-badge">${c.badge}</span></h5>
                <div style="font-size:10px; color:#fbbf24; font-family:monospace; margin-bottom:5px; font-weight:700;">${c.ansi}</div>
                <table class="relay-schedule-table">
                  <tbody>
                    ${c.rows.map(([k, v]) => `<tr><td>${k}</td><td>${v}</td></tr>`).join('')}
                  </tbody>
                </table>
              </div>
            `).join('')}
          </div>
        </div>
      `;

      const canvas = document.getElementById('tcc-loglog-canvas');
      if (canvas) {
        drawTccLogLogCanvas(canvas, sched, topo, ts);
        let dragging = false;
        const updateFromEvent = (e) => {
          const rect = canvas.getBoundingClientRect();
          const px = ((e.clientX - rect.left) / Math.max(1, rect.width)) * canvas.width;
          const padL = 56, padR = 18;
          const plotW = canvas.width - padL - padR;
          const logMinI = 1.6, logMaxI = 5.0; // ~40 A to 100,000 A
          const frac = Math.max(0, Math.min(1, (px - padL) / plotW));
          const amp = Math.round(Math.pow(10, logMinI + frac * (logMaxI - logMinI)));
          setTccControl('cursorAmp', amp);
        };
        canvas.onpointerdown = (e) => { dragging = true; updateFromEvent(e); };
        canvas.onpointermove = (e) => { if (dragging) updateFromEvent(e); };
        window.addEventListener('pointerup', () => { dragging = false; }, { once: false });
      }
    }

    function drawTccLogLogCanvas(canvas, sched, topo, ts) {
      const ctx = canvas.getContext('2d');
      if (!ctx) return;
      const W = canvas.width, H = canvas.height;
      const padL = 56, padR = 18, padT = 22, padB = 38;
      const plotW = W - padL - padR, plotH = H - padT - padB;
      const logMinI = 1.6, logMaxI = 5.0;   // 40 A .. 100,000 A
      const logMinT = -2.0, logMaxT = 3.0;  // 0.01 s .. 1,000 s

      const xOfI = (amp) => padL + ((Math.log10(Math.max(10, amp)) - logMinI) / (logMaxI - logMinI)) * plotW;
      const yOfT = (sec) => padT + ((logMaxT - Math.log10(Math.max(0.01, Math.min(1000, sec)))) / (logMaxT - logMinT)) * plotH;

      ctx.fillStyle = '#020617';
      ctx.fillRect(0, 0, W, H);

      // Log-Log Decade & Minor Gridlines
      for (let d = 1; d <= 5; d++) {
        for (let m = 1; m <= 9; m++) {
          const val = m * Math.pow(10, d);
          const lg = Math.log10(val);
          if (lg < logMinI || lg > logMaxI) continue;
          const x = padL + ((lg - logMinI) / (logMaxI - logMinI)) * plotW;
          ctx.strokeStyle = (m === 1) ? 'rgba(56,189,248,0.22)' : 'rgba(51,65,85,0.25)';
          ctx.lineWidth = (m === 1) ? 1.1 : 0.6;
          ctx.beginPath(); ctx.moveTo(x, padT); ctx.lineTo(x, padT + plotH); ctx.stroke();
          if (m === 1) {
            ctx.fillStyle = '#94a3b8';
            ctx.font = '10px monospace';
            ctx.textAlign = 'center';
            ctx.fillText(val >= 1000 ? `${val/1000}kA` : `${val}A`, x, padT + plotH + 14);
          }
        }
      }
      for (let d = -2; d <= 3; d++) {
        for (let m = 1; m <= 9; m++) {
          const val = m * Math.pow(10, d);
          const lg = Math.log10(val);
          if (lg < logMinT || lg > logMaxT) continue;
          const y = padT + ((logMaxT - lg) / (logMaxT - logMinT)) * plotH;
          ctx.strokeStyle = (m === 1) ? 'rgba(56,189,248,0.22)' : 'rgba(51,65,85,0.25)';
          ctx.lineWidth = (m === 1) ? 1.1 : 0.6;
          ctx.beginPath(); ctx.moveTo(padL, y); ctx.lineTo(padL + plotW, y); ctx.stroke();
          if (m === 1) {
            ctx.fillStyle = '#94a3b8';
            ctx.font = '10px monospace';
            ctx.textAlign = 'right';
            ctx.fillText(val < 1 ? `${val}s` : `${val}s`, padL - 6, y + 3);
          }
        }
      }

      // Axis Titles
      ctx.fillStyle = '#38bdf8';
      ctx.font = 'bold 10.5px sans-serif';
      ctx.textAlign = 'center';
      const refKv = ts.refSide === 'hv' ? sched.vs.hvKv : sched.vs.lvKv;
      ctx.fillText(`Symmetrical Current I (Amperes, Referred to ${refKv} kV) — Log Scale`, padL + plotW / 2, H - 6);
      ctx.save();
      ctx.translate(14, padT + plotH / 2);
      ctx.rotate(-Math.PI / 2);
      ctx.fillText('Operating Time t (Seconds) — Log Scale', 0, 0);
      ctx.restore();

      const plotCurve = (color, dashed, width, fn) => {
        ctx.save();
        ctx.strokeStyle = color;
        ctx.lineWidth = width;
        if (dashed) ctx.setLineDash([6, 4]);
        ctx.beginPath();
        let started = false;
        for (let i = 0; i <= 220; i++) {
          const amp = Math.pow(10, logMinI + (i / 220) * (logMaxI - logMinI));
          const t = fn(amp);
          if (t === null || t === undefined || t > 1000 || t < 0.01) {
            started = false;
            continue;
          }
          const px = xOfI(amp), py = yOfT(t);
          if (!started) { ctx.moveTo(px, py); started = true; }
          else ctx.lineTo(px, py);
        }
        ctx.stroke();
        ctx.restore();
      };

      const evAt = (amp) => evaluateTccAtCurrent(amp, sched, topo, ts.refSide, ts.splitContingency);
      // Curve 1: Feeder 50/51-F1 (Green)
      plotCurve('#4ade80', false, 2.4, (a) => evAt(a).tFdr);
      // Curve 2: LV Main 50/51-LV (Amber)
      plotCurve('#fbbf24', false, 2.4, (a) => evAt(a).tLv);
      // Curve 3: Topology-specific Primary / Bus Backup (Cyan)
      plotCurve('#38bdf8', false, 2.4, (a) => evAt(a).tTopo);
      // Curve 4: IEEE C57.109 TR-01 Thermal/Mechanical Damage Curve (Red Dashed)
      plotCurve('#f87171', true, 2.1, (a) => evAt(a).tDmg);

      // 87B/87T High-Speed Differential Floor Line (Purple Dashed)
      ctx.save();
      ctx.strokeStyle = '#c084fc';
      ctx.lineWidth = 1.6;
      ctx.setLineDash([4, 3]);
      const yDiff = yOfT(0.025);
      ctx.beginPath(); ctx.moveTo(padL, yDiff); ctx.lineTo(padL + plotW, yDiff); ctx.stroke();
      ctx.fillStyle = '#d8b4fe';
      ctx.font = 'bold 9.5px monospace';
      ctx.textAlign = 'left';
      ctx.fillText('87T / 87B Differential High-Speed Trip (0.025 s)', padL + 6, yDiff - 5);
      ctx.restore();

      // Interactive Vertical Fault Current Cursor + Live Intersection Dots & CTI Dimension Arrow
      const cx = xOfI(ts.cursorAmp);
      ctx.save();
      ctx.strokeStyle = '#fef08a';
      ctx.lineWidth = 1.5;
      ctx.setLineDash([5, 3]);
      ctx.beginPath(); ctx.moveTo(cx, padT); ctx.lineTo(cx, padT + plotH); ctx.stroke();
      ctx.restore();

      ctx.fillStyle = '#fef08a';
      ctx.font = 'bold 10px monospace';
      ctx.textAlign = cx > W - 95 ? 'right' : 'left';
      ctx.fillText(`If=${ts.cursorAmp.toLocaleString()}A`, cx + (cx > W - 95 ? -5 : 5), padT + 13);

      const curEv = evAt(ts.cursorAmp);
      const pts = [];
      if (curEv.tFdr !== null) pts.push({ t: curEv.tFdr, col: '#4ade80', lbl: `F1 ${curEv.tFdr.toFixed(2)}s` });
      if (curEv.tLv !== null)  pts.push({ t: curEv.tLv,  col: '#fbbf24', lbl: `LV ${curEv.tLv.toFixed(2)}s` });
      if (curEv.tTopo !== null)pts.push({ t: curEv.tTopo,col: '#38bdf8', lbl: `HV ${curEv.tTopo.toFixed(2)}s` });

      pts.forEach(pt => {
        const py = yOfT(pt.t);
        ctx.fillStyle = pt.col;
        ctx.beginPath(); ctx.arc(cx, py, 4.5, 0, Math.PI * 2); ctx.fill();
        ctx.strokeStyle = '#020617'; ctx.lineWidth = 1.4; ctx.stroke();
      });

      if (curEv.tFdr !== null && curEv.tLv !== null && curEv.tLv > curEv.tFdr) {
        const y1 = yOfT(curEv.tFdr), y2 = yOfT(curEv.tLv);
        ctx.save();
        ctx.strokeStyle = '#e2e8f0'; ctx.lineWidth = 1.2;
        ctx.beginPath(); ctx.moveTo(cx + 9, y1); ctx.lineTo(cx + 9, y2); ctx.stroke();
        ctx.fillStyle = '#a7f3d0'; ctx.font = 'bold 9.5px monospace'; ctx.textAlign = 'left';
        ctx.fillText(`Δt=${curEv.cti12.toFixed(2)}s`, cx + 13, (y1 + y2) / 2 + 3);
        ctx.restore();
      }
      if (curEv.tLv !== null && curEv.tTopo !== null && curEv.tTopo > curEv.tLv) {
        const y1 = yOfT(curEv.tLv), y2 = yOfT(curEv.tTopo);
        ctx.save();
        ctx.strokeStyle = '#7dd3fc'; ctx.lineWidth = 1.2;
        ctx.beginPath(); ctx.moveTo(cx - 9, y1); ctx.lineTo(cx - 9, y2); ctx.stroke();
        ctx.fillStyle = '#7dd3fc'; ctx.font = 'bold 9.5px monospace'; ctx.textAlign = 'right';
        ctx.fillText(`Δt=${curEv.cti23.toFixed(2)}s`, cx - 13, (y1 + y2) / 2 + 3);
        ctx.restore();
      }
    }

    // POWER QUALITY (PQ) SIMULATION & LIVE 3-PHASE OSCILLOSCOPE / HARMONIC FFT ENGINE
    function selectPqScenario(scen) {
      AppState.pqState.scenario = scen;
      renderAnalysisModalBody();
    }

    function updatePqLabControl(key, val) {
      const pq = AppState.pqState;
      if (key === 'detunedFilterOn' || key === 'saClampActive' || key === 'statcomActive' || key === 'oscPaused') {
        pq[key] = (val === true || val === 'true');
      } else if (key === 'eventMode' || key === 'transientType') {
        pq[key] = val;
      } else {
        pq[key] = parseFloat(val);
      }
      renderAnalysisModalBody();
    }

    function computePowerQualityMetrics() {
      const pq = AppState.pqState;
      const vs = getVoltageSpec(AppState.voltageClass);
      const pfBase = computePowerFlowMetrics();
      const sLoad = pfBase.sLoadMva || (vs.mva * 0.72);
      const vNomKv = vs.lvKv;
      const iBaseA = pfBase.iLvA || (sLoad * 1000 / (Math.sqrt(3) * vNomKv));

      // Harmonics calculations (IEEE 519-2022 & IEEE C57.110 K-Factor)
      const vfdScale = (pq.vfdLoadPct || 35) / 50;
      const filt3 = pq.detunedFilterOn ? 0.35 : 1.0;
      const filt5 = pq.detunedFilterOn ? 0.14 : 1.0;
      const filt7 = pq.detunedFilterOn ? 0.18 : 1.0;
      const filt11 = pq.detunedFilterOn ? 0.28 : 1.0;
      const h3 = (pq.h3Pct || 0) * vfdScale * filt3;
      const h5 = (pq.h5Pct || 0) * vfdScale * filt5;
      const h7 = (pq.h7Pct || 0) * vfdScale * filt7;
      const h11 = (pq.h11Pct || 0) * vfdScale * filt11;
      const thdI = Math.sqrt(h3 * h3 + h5 * h5 + h7 * h7 + h11 * h11);
      // Voltage THD scaled by transformer short-circuit impedance X_pu
      const zPu = Math.max(0.04, vs.xPu || 0.08);
      const thdV = Math.sqrt(
        Math.pow((h3 / 100) * zPu * 3, 2) +
        Math.pow((h5 / 100) * zPu * 5, 2) +
        Math.pow((h7 / 100) * zPu * 7, 2) +
        Math.pow((h11 / 100) * zPu * 11, 2)
      ) * 100;
      const i1Sq = 1.0;
      const sumIhSq = i1Sq + Math.pow(h3 / 100, 2) + Math.pow(h5 / 100, 2) + Math.pow(h7 / 100, 2) + Math.pow(h11 / 100, 2);
      const kFactor = (i1Sq + Math.pow(h3 / 100, 2) * 9 + Math.pow(h5 / 100, 2) * 25 + Math.pow(h7 / 100, 2) * 49 + Math.pow(h11 / 100, 2) * 121) / sumIhSq;
      const deratingPct = Math.max(55, 100 - (kFactor - 1) * 1.45);
      const iNeutralHarA = 3 * (h3 / 100) * iBaseA;

      // PF & Cap Bank
      const pfOld = Math.max(0.65, Math.min(0.99, pq.nativePf || 0.78));
      const pMw = sLoad * pfOld;
      const qOld = pMw * Math.tan(Math.acos(pfOld));
      const qCap = pq.capStageMvar || 0;
      const qNew = qOld - qCap;
      const sNew = Math.hypot(pMw, qNew);
      const pfNew = pMw / Math.max(0.01, sNew);
      const pfLeadLag = qNew >= 0 ? 'lag' : 'lead';
      const phiOldDeg = Math.acos(pfOld) * (180 / Math.PI);
      const phiNewDeg = (qNew < 0 ? -1 : 1) * Math.acos(Math.min(1, pfNew)) * (180 / Math.PI);
      const mvaReleased = sLoad - sNew;
      const lossRedPct = (1 - Math.pow(pfOld / pfNew, 2)) * 100;
      const deltaVCapPct = (qCap / Math.max(1, vs.mva)) * (vs.xPu * 100);

      // Voltage Unbalance (NEMA MG-1)
      const vuf = pq.unbalancePct || 3.2;
      const iuf = vuf * 6.2;
      const motorDeratePct = vuf <= 1.0 ? 100 : Math.max(60, 100 - Math.pow(vuf, 2) * 2.1);
      const ngrNeutralA = (pq.singlePhaseLoadKw || 850) / (vNomKv / Math.sqrt(3));

      // Sag / Swell (ITIC curve)
      const isSag = pq.eventMode !== 'swell';
      const eventPu = isSag ? (pq.sagDepthPu || 0.72) : (pq.swellMagPu || 1.18);
      const cyc = pq.eventCycles || 3.5;
      const iticPass = isSag ? (eventPu >= 0.80 || (eventPu >= 0.70 && cyc <= 10)) : (eventPu <= 1.20 || (eventPu <= 1.35 && cyc <= 3));

      // Transients
      const isLightning = pq.transientType === 'lightning';
      const rawPeakPu = isLightning ? 4.8 : 2.35;
      const clampedPeakPu = pq.saClampActive ? (isLightning ? 2.15 : 1.52) : rawPeakPu;
      const ringFreqKhz = isLightning ? 45.0 : 1.45;

      // Flicker (IEEE 1453)
      const rawPst = 0.35 + (pq.eafSeverity || 60) / 38;
      const pst = pq.statcomActive ? rawPst * 0.28 : rawPst;
      const dvOverV = (0.4 + (pq.eafSeverity || 60) / 14) * (pq.statcomActive ? 0.25 : 1.0);

      return {
        pq, vs, vNomKv, iBaseA,
        h3, h5, h7, h11, thdI, thdV, kFactor, deratingPct, iNeutralHarA,
        pfOld, pfNew, pfLeadLag, phiOldDeg, phiNewDeg, qOld, qCap, qNew, mvaReleased, lossRedPct, deltaVCapPct,
        vuf, iuf, motorDeratePct, ngrNeutralA,
        isSag, eventPu, cyc, iticPass,
        isLightning, rawPeakPu, clampedPeakPu, ringFreqKhz,
        pst, dvOverV
      };
    }

    function renderPqAnalysisTab(body) {
      const m = computePowerQualityMetrics();
      const pq = m.pq;
      const scenarios = [
        { id: 'sag_swell', label: '⚡ Voltage Sag / Swell' },
        { id: 'harmonics', label: '〰️ Harmonics & THD (IEEE 519)' },
        { id: 'pf_cap', label: '🔋 PF Correction & Cap Bank' },
        { id: 'unbalance', label: '⚖️ 3-Phase Unbalance' },
        { id: 'transients', label: '🌩️ Switching / Lightning Surge' },
        { id: 'flicker', label: '💡 Arc Furnace Flicker (1453)' }
      ];

      let controlsHtml = '';
      let diagHtml = '';
      let stdCheck = { pass: true, badge: 'COMPLIANT', note: '' };

      if (pq.scenario === 'sag_swell') {
        controlsHtml = `
          <div class="analysis-slider-row">
            <label>Event Mode</label>
            <div class="preset-grid" style="grid-template-columns:1fr 1fr;">
              <button class="btn-preset ${m.isSag?'active':''}" onclick="updatePqLabControl('eventMode','sag')">Voltage Sag (Fault Dip)</button>
              <button class="btn-preset ${!m.isSag?'active':''}" onclick="updatePqLabControl('eventMode','swell')">Voltage Swell (SLG Rise)</button>
            </div>
          </div>
          ${m.isSag ? `
          <div class="analysis-slider-row">
            <label>Sag Magnitude <span>${pq.sagDepthPu.toFixed(2)} p.u. (${(pq.sagDepthPu * m.vNomKv).toFixed(2)} kV)</span></label>
            <input type="range" min="0.10" max="0.90" step="0.02" value="${pq.sagDepthPu}" oninput="updatePqLabControl('sagDepthPu', this.value)">
          </div>` : `
          <div class="analysis-slider-row">
            <label>Swell Magnitude <span>${pq.swellMagPu.toFixed(2)} p.u. (${(pq.swellMagPu * m.vNomKv).toFixed(2)} kV)</span></label>
            <input type="range" min="1.10" max="1.40" step="0.02" value="${pq.swellMagPu}" oninput="updatePqLabControl('swellMagPu', this.value)">
          </div>`}
          <div class="analysis-slider-row">
            <label>Fault Clearing / Event Duration <span>${m.cyc.toFixed(1)} cycles (${(m.cyc * 16.67).toFixed(0)} ms)</span></label>
            <input type="range" min="0.5" max="30" step="0.5" value="${m.cyc}" oninput="updatePqLabControl('eventCycles', this.value)">
          </div>
        `;
        stdCheck = {
          pass: m.iticPass,
          badge: m.iticPass ? 'ITIC/CBEMA PASS' : (m.isSag ? 'ANSI 27 UNDERVOLTAGE TRIP' : 'ANSI 59 OVERVOLTAGE STRESS'),
          note: m.iticPass ? 'Sensitive VFD & PLC loads ride through inside IEEE 1159 / ITIC tolerance envelope.' : 'Exceeds ITIC ride-through duration — coordinate 50/51 instantaneous clearing speed.'
        };
        diagHtml = `
          <div class="analysis-kpi"><span>RMS Event Voltage</span><strong>${(m.eventPu * m.vNomKv).toFixed(2)} kV (${m.eventPu.toFixed(2)} pu)</strong></div>
          <div class="analysis-kpi"><span>Duration @ 60 Hz</span><strong>${m.cyc.toFixed(1)} cyc (${(m.cyc * 16.67).toFixed(1)} ms)</strong></div>
          <div class="analysis-kpi"><span>Relay Pickup Status</span><strong>${m.eventPu < 0.85 ? 'ANSI 27 (UV)' : (m.eventPu > 1.12 ? 'ANSI 59 (OV)' : 'Normal Band')}</strong></div>
          <div class="analysis-kpi"><span>ITIC Curve Margin</span><strong style="color:${m.iticPass?'#10b981':'#ef4444'};">${m.iticPass?'Within Immunity':'Outside Envelope'}</strong></div>
        `;
      } else if (pq.scenario === 'harmonics') {
        controlsHtml = `
          <div class="analysis-slider-row">
            <label>Nonlinear VFD / EV Charger Share <span>${pq.vfdLoadPct}%</span></label>
            <input type="range" min="0" max="100" step="5" value="${pq.vfdLoadPct}" oninput="updatePqLabControl('vfdLoadPct', this.value)">
          </div>
          <div class="analysis-slider-row">
            <label>Harmonic Injection (3rd / 5th / 7th / 11th %) <span>${pq.h3Pct}/${pq.h5Pct}/${pq.h7Pct}/${pq.h11Pct}%</span></label>
            <div style="display:grid; grid-template-columns:1fr 1fr; gap:6px;">
              <input type="range" min="0" max="30" step="1" title="3rd Harmonic %" value="${pq.h3Pct}" oninput="updatePqLabControl('h3Pct', this.value)">
              <input type="range" min="0" max="35" step="1" title="5th Harmonic %" value="${pq.h5Pct}" oninput="updatePqLabControl('h5Pct', this.value)">
              <input type="range" min="0" max="25" step="1" title="7th Harmonic %" value="${pq.h7Pct}" oninput="updatePqLabControl('h7Pct', this.value)">
              <input type="range" min="0" max="18" step="1" title="11th Harmonic %" value="${pq.h11Pct}" oninput="updatePqLabControl('h11Pct', this.value)">
            </div>
          </div>
          <div class="analysis-slider-row">
            <label>4.7% Detuned Harmonic Filter Trap
              <button class="btn" style="padding:3px 10px; font-size:10px; background:${pq.detunedFilterOn?'rgba(16,185,129,0.22)':'rgba(239,68,68,0.22)'};" onclick="updatePqLabControl('detunedFilterOn', ${!pq.detunedFilterOn})">
                ${pq.detunedFilterOn ? 'FILTER IN (TUNED)' : 'FILTER OUT'}
              </button>
            </label>
          </div>
        `;
        const pass519 = m.thdV <= 5.0;
        stdCheck = {
          pass: pass519,
          badge: pass519 ? 'IEEE 519 PASS (THD_V ≤ 5%)' : 'IEEE 519 VIOLATION (THD_V > 5%)',
          note: `TR-01 K-Factor = ${m.kFactor.toFixed(2)} requiring derating to ${m.deratingPct.toFixed(1)}% capacity. Engage 4.7% filter to trap 5th/7th harmonics.`
        };
        diagHtml = `
          <div class="analysis-kpi"><span>Voltage THD_V (IEEE 519)</span><strong style="color:${pass519?'#10b981':'#ef4444'};">${m.thdV.toFixed(2)} % (Limit 5.0%)</strong></div>
          <div class="analysis-kpi"><span>Current THD_I</span><strong>${m.thdI.toFixed(2)} %</strong></div>
          <div class="analysis-kpi"><span>TR-01 K-Factor / Derating</span><strong>K-${m.kFactor.toFixed(2)} (${m.deratingPct.toFixed(1)}%)</strong></div>
          <div class="analysis-kpi"><span>3rd Harmonic Neutral I_N</span><strong>${m.iNeutralHarA.toFixed(0)} A (3 × I₃)</strong></div>
        `;
      } else if (pq.scenario === 'pf_cap') {
        controlsHtml = `
          <div class="analysis-slider-row">
            <label>Native Uncompensated PF <span>${m.pfOld.toFixed(2)} lag (φ=${m.phiOldDeg.toFixed(1)}°)</span></label>
            <input type="range" min="0.65" max="0.98" step="0.01" value="${m.pfOld}" oninput="updatePqLabControl('nativePf', this.value)">
          </div>
          <div class="analysis-slider-row">
            <label>Switched Shunt Capacitor (52-CAP)</label>
            <div class="preset-grid" style="grid-template-columns:repeat(4,1fr);">
              ${[0, 1.8, 3.6, 5.4].map(q => `<button class="btn-preset ${Math.abs(pq.capStageMvar-q)<0.1?'active':''}" onclick="updatePqLabControl('capStageMvar', ${q})">${q} MVAR</button>`).join('')}
            </div>
          </div>
        `;
        const pfPass = m.pfNew >= 0.90;
        stdCheck = {
          pass: pfPass,
          badge: pfPass ? 'PF ≥ 0.90 PENALTY-FREE' : 'LOW PF PENALTY RISK (<0.90)',
          note: `Phase shift Δφ corrected from ${m.phiOldDeg.toFixed(1)}° lag to ${m.phiNewDeg.toFixed(1)}° (${m.pfLeadLag}), releasing ${m.mvaReleased.toFixed(2)} MVA of TR-01 thermal capacity.`
        };
        diagHtml = `
          <div class="analysis-kpi"><span>Corrected Substation PF</span><strong style="color:${pfPass?'#10b981':'#f59e0b'};">${m.pfNew.toFixed(3)} ${m.pfLeadLag} (${m.phiNewDeg.toFixed(1)}°)</strong></div>
          <div class="analysis-kpi"><span>Cap Bank ΔV Voltage Rise</span><strong>+${m.deltaVCapPct.toFixed(2)} %</strong></div>
          <div class="analysis-kpi"><span>Released Capacity / Loss Δ</span><strong>${m.mvaReleased.toFixed(2)} MVA / -${m.lossRedPct.toFixed(1)}% I²R</strong></div>
          <div class="analysis-kpi"><span>Net Reactive Q_net</span><strong>${m.qNew.toFixed(2)} MVAR</strong></div>
        `;
      } else if (pq.scenario === 'unbalance') {
        controlsHtml = `
          <div class="analysis-slider-row">
            <label>Phase Voltage Unbalance (%VUF) <span>${m.vuf.toFixed(1)} %</span></label>
            <input type="range" min="0.5" max="6.0" step="0.1" value="${pq.unbalancePct}" oninput="updatePqLabControl('unbalancePct', this.value)">
          </div>
          <div class="analysis-slider-row">
            <label>1-Phase Lateral Imbalance Load <span>${pq.singlePhaseLoadKw} kW</span></label>
            <input type="range" min="0" max="2500" step="50" value="${pq.singlePhaseLoadKw}" oninput="updatePqLabControl('singlePhaseLoadKw', this.value)">
          </div>
        `;
        const vufPass = m.vuf <= 2.0;
        stdCheck = {
          pass: vufPass,
          badge: vufPass ? 'ANSI C84.1 / NEMA PASS (≤2%)' : 'NEMA MG-1 MOTOR DERATING (>2%)',
          note: `Negative-sequence V₂ produces ~6× current unbalance (${m.iuf.toFixed(1)}%), overheating 3-phase induction motors and driving ${m.ngrNeutralA.toFixed(0)} A into NGR.`
        };
        diagHtml = `
          <div class="analysis-kpi"><span>Voltage Unbalance (V₂/V₁)</span><strong style="color:${vufPass?'#10b981':'#ef4444'};">${m.vuf.toFixed(2)} %</strong></div>
          <div class="analysis-kpi"><span>Current Unbalance (IUF)</span><strong>${m.iuf.toFixed(1)} %</strong></div>
          <div class="analysis-kpi"><span>NEMA MG-1 Motor Rating</span><strong>${m.motorDeratePct.toFixed(1)} %</strong></div>
          <div class="analysis-kpi"><span>Neutral Current (NGR)</span><strong>${m.ngrNeutralA.toFixed(0)} A</strong></div>
        `;
      } else if (pq.scenario === 'transients') {
        controlsHtml = `
          <div class="analysis-slider-row">
            <label>Impulse / Switching Event</label>
            <div class="preset-grid" style="grid-template-columns:1fr 1fr;">
              <button class="btn-preset ${!m.isLightning?'active':''}" onclick="updatePqLabControl('transientType','cap_energize')">Cap Bank Energization (~1.45 kHz)</button>
              <button class="btn-preset ${m.isLightning?'active':''}" onclick="updatePqLabControl('transientType','lightning')">8/20 µs Lightning Surge (BIL)</button>
            </div>
          </div>
          <div class="analysis-slider-row">
            <label>ZnO Surge Arrester Clamping (SA-HV/LV)
              <button class="btn" style="padding:3px 10px; font-size:10px; background:${pq.saClampActive?'rgba(16,185,129,0.22)':'rgba(239,68,68,0.22)'};" onclick="updatePqLabControl('saClampActive', ${!pq.saClampActive})">
                ${pq.saClampActive ? 'MOV ARRESTER ACTIVE' : 'ARRESTER BYPASSED'}
              </button>
            </label>
          </div>
        `;
        const trPass = m.clampedPeakPu <= 2.3;
        stdCheck = {
          pass: trPass,
          badge: trPass ? 'BIL INSULATION PROTECTED' : 'INSULATION FLASHOVER HAZARD',
          note: pq.saClampActive ? `ZnO MOV clamps transient crest from ${m.rawPeakPu.toFixed(2)} p.u. down to ${m.clampedPeakPu.toFixed(2)} p.u. within TR-01 BIL margin.` : 'Unclamped overvoltage approaches switchgear BIL withstand!'
        };
        diagHtml = `
          <div class="analysis-kpi"><span>Transient Crest Voltage</span><strong style="color:${trPass?'#10b981':'#ef4444'};">${m.clampedPeakPu.toFixed(2)} p.u. (${(m.clampedPeakPu * m.vNomKv * 1.414 / 1.732).toFixed(1)} kVpk)</strong></div>
          <div class="analysis-kpi"><span>Dominant Ringing Freq</span><strong>${m.ringFreqKhz.toFixed(2)} kHz</strong></div>
          <div class="analysis-kpi"><span>Unclamped Surge Peak</span><strong>${m.rawPeakPu.toFixed(2)} p.u.</strong></div>
          <div class="analysis-kpi"><span>Arrester Protection</span><strong>${pq.saClampActive ? 'MOV Clamped' : 'Unprotected'}</strong></div>
        `;
      } else {
        controlsHtml = `
          <div class="analysis-slider-row">
            <label>Arc Furnace / Mill Load Fluctuation <span>${pq.eafSeverity}%</span></label>
            <input type="range" min="10" max="100" step="5" value="${pq.eafSeverity}" oninput="updatePqLabControl('eafSeverity', this.value)">
          </div>
          <div class="analysis-slider-row">
            <label>D-STATCOM / SVC Dynamic VAR Compensator
              <button class="btn" style="padding:3px 10px; font-size:10px; background:${pq.statcomActive?'rgba(16,185,129,0.22)':'rgba(239,68,68,0.22)'};" onclick="updatePqLabControl('statcomActive', ${!pq.statcomActive})">
                ${pq.statcomActive ? 'D-STATCOM ONLINE' : 'D-STATCOM OFF'}
              </button>
            </label>
          </div>
        `;
        const pstPass = m.pst <= 1.0;
        stdCheck = {
          pass: pstPass,
          badge: pstPass ? 'IEEE 1453 PASS (P_st ≤ 1.0)' : 'IRRITATING FLICKER (P_st > 1.0)',
          note: pq.statcomActive ? 'Fast IGBT D-STATCOM cancels reactive Q(t) swings inside 0.5 cycles, stabilizing bus P_st.' : '8 Hz sub-synchronous voltage envelope modulates lighting luminaires.'
        };
        diagHtml = `
          <div class="analysis-kpi"><span>Short-Term Flicker P_st</span><strong style="color:${pstPass?'#10b981':'#ef4444'};">${m.pst.toFixed(2)} (Limit 1.00)</strong></div>
          <div class="analysis-kpi"><span>Modulation Envelope ΔV/V</span><strong>${m.dvOverV.toFixed(2)} %</strong></div>
          <div class="analysis-kpi"><span>Flicker Band Frequency</span><strong>8.0 Hz Sub-Synchronous</strong></div>
          <div class="analysis-kpi"><span>Mitigation Unit</span><strong>${pq.statcomActive ? '±5 MVAR D-STATCOM ON' : 'Uncompensated'}</strong></div>
        `;
      }

      body.innerHTML = `
        <div class="pq-scenario-tabs">
          ${scenarios.map(sc => `<button class="pq-scen-btn ${pq.scenario===sc.id?'active':''}" onclick="selectPqScenario('${sc.id}')">${sc.label}</button>`).join('')}
        </div>
        <div class="pq-osc-grid">
          <div>
            <div class="pq-canvas-wrap">
              <div style="display:flex; justify-content:space-between; align-items:center; margin-bottom:4px;">
                <span style="font-size:10.5px; color:#38bdf8; font-weight:700;">LIVE 3-PHASE OSCILLOSCOPE — v_a (Red), v_b (Gold), v_c (Cyan) &amp; i_a (Green)</span>
                <button class="btn" style="padding:2px 8px; font-size:9.5px;" onclick="updatePqLabControl('oscPaused', ${!pq.oscPaused})">${pq.oscPaused ? '▶ Resume' : '⏸ Freeze Trigger'}</button>
              </div>
              <canvas id="pq-waveform-canvas" width="520" height="200" style="width:100%; height:190px; display:block;"></canvas>
            </div>
            <div class="pq-canvas-wrap" style="margin-top:8px;">
              <div style="font-size:10px; color:#a78bfa; font-weight:700; margin-bottom:3px;">HARMONIC FFT SPECTRUM (h = 1 to 13) &amp; IEEE 519 THRESHOLDS</div>
              <canvas id="pq-harmonic-canvas" width="520" height="105" style="width:100%; height:100px; display:block;"></canvas>
            </div>
          </div>
          <div class="analysis-panel">
            <h4>Interactive Scenario Controls</h4>
            ${controlsHtml}
            <div class="analysis-kpi-grid" style="margin-top:8px;">${diagHtml}</div>
            <div class="pq-diag-card">
              <div style="display:flex; justify-content:space-between; align-items:center; margin-bottom:4px;">
                <span style="font-size:10.5px; color:#cbd5e1; font-weight:700;">Standard Check</span>
                <span class="duty-badge ${stdCheck.pass?'duty-pass':'duty-fail'}">${stdCheck.badge}</span>
              </div>
              <div style="font-size:10.5px; color:#94a3b8; line-height:1.4;">${stdCheck.note}</div>
            </div>
          </div>
        </div>
      `;

      drawPqHarmonicCanvas(m);
      drawPqOscilloscopeCanvas();
      if (!pq.oscPaused && typeof requestAnimationFrame === 'function') {
        if (pqAnimFrameId) cancelAnimationFrame(pqAnimFrameId);
        const loop = () => {
          const modal = document.getElementById('analysis-modal');
          if (!modal || modal.style.display === 'none' || AppState.activeAnalysisTab !== 'pq' || AppState.pqState.oscPaused) {
            pqAnimFrameId = null;
            return;
          }
          pqPhaseOffset += 0.08;
          drawPqOscilloscopeCanvas();
          pqAnimFrameId = requestAnimationFrame(loop);
        };
        pqAnimFrameId = requestAnimationFrame(loop);
      }
    }

    function drawPqOscilloscopeCanvas() {
      const canvas = document.getElementById('pq-waveform-canvas');
      if (!canvas || !canvas.getContext) return;
      const ctx = canvas.getContext('2d');
      if (!ctx) return;
      const w = canvas.width, h = canvas.height;
      const midY = h / 2;
      const m = computePowerQualityMetrics();
      const pq = m.pq;

      ctx.fillStyle = '#020617';
      ctx.fillRect(0, 0, w, h);

      // Graticule grid
      ctx.strokeStyle = 'rgba(56,189,248,0.12)';
      ctx.lineWidth = 1;
      for (let gx = 0; gx <= 8; gx++) {
        const x = (gx / 8) * w;
        ctx.beginPath(); ctx.moveTo(x, 0); ctx.lineTo(x, h); ctx.stroke();
      }
      for (let gy = 0; gy <= 4; gy++) {
        const y = (gy / 4) * h;
        ctx.beginPath(); ctx.moveTo(0, y); ctx.lineTo(w, y); ctx.stroke();
      }

      const ampV = h * 0.28;
      const cyclesShown = 4.0;
      const phaseNames = [
        { shift: 0, color: '#f87171', gain: 1.0 },
        { shift: -2 * Math.PI / 3, color: '#fbbf24', gain: pq.scenario === 'unbalance' ? (1 - m.vuf * 0.015) : 1.0 },
        { shift: 2 * Math.PI / 3, color: '#38bdf8', gain: pq.scenario === 'unbalance' ? (1 + m.vuf * 0.018) : 1.0 }
      ];

      phaseNames.forEach(ph => {
        ctx.beginPath();
        ctx.strokeStyle = ph.color;
        ctx.lineWidth = 1.8;
        for (let px = 0; px <= w; px += 2) {
          const tNorm = px / w;
          const wt = tNorm * cyclesShown * Math.PI * 2 + pqPhaseOffset;
          let val = Math.sin(wt + ph.shift) * ph.gain;

          if (pq.scenario === 'sag_swell') {
            const cycPos = tNorm * cyclesShown;
            const winEnd = Math.min(3.7, 0.7 + m.cyc * 0.12);
            if (cycPos >= 0.7 && cycPos <= winEnd) val *= m.eventPu;
          } else if (pq.scenario === 'harmonics') {
            val += (m.h3 / 100) * 0.65 * Math.sin(3 * wt)
              + (m.h5 / 100) * 0.55 * Math.sin(5 * (wt + ph.shift))
              + (m.h7 / 100) * 0.45 * Math.sin(7 * (wt + ph.shift))
              + (m.h11 / 100) * 0.35 * Math.sin(11 * (wt + ph.shift));
          } else if (pq.scenario === 'transients' && ph.shift === 0) {
            if (tNorm >= 0.32) {
              const dt = tNorm - 0.32;
              const ring = (m.isLightning ? 3.2 : 1.45) * Math.exp(-dt * 26) * Math.sin(dt * 190);
              val += ring;
              if (pq.saClampActive) {
                const lim = m.isLightning ? 2.15 : 1.52;
                val = Math.max(-lim, Math.min(lim, val));
              }
            }
          } else if (pq.scenario === 'flicker') {
            const mod = (m.dvOverV / 100) * 2.2 * Math.sin(wt * 0.133);
            val *= (1 + mod);
          }

          const py = midY - val * ampV;
          if (px === 0) ctx.moveTo(px, py);
          else ctx.lineTo(px, py);
        }
        ctx.stroke();
      });

      // Phase A Current trace i_a(t) showing PF lag or harmonic distortion
      ctx.beginPath();
      ctx.strokeStyle = '#10b981';
      ctx.lineWidth = 1.6;
      const phiRad = (m.phiNewDeg || 25) * (Math.PI / 180);
      for (let px = 0; px <= w; px += 2) {
        const tNorm = px / w;
        const wt = tNorm * cyclesShown * Math.PI * 2 + pqPhaseOffset;
        let cur = Math.sin(wt - phiRad) * 0.72;
        if (pq.scenario === 'harmonics') {
          cur += (m.h3 / 100) * Math.sin(3 * wt) + (m.h5 / 100) * Math.sin(5 * wt) + (m.h7 / 100) * Math.sin(7 * wt);
        }
        const py = midY - cur * ampV;
        if (px === 0) ctx.moveTo(px, py);
        else ctx.lineTo(px, py);
      }
      ctx.stroke();
    }

    function drawPqHarmonicCanvas(metricsObj) {
      const canvas = document.getElementById('pq-harmonic-canvas');
      if (!canvas || !canvas.getContext) return;
      const ctx = canvas.getContext('2d');
      if (!ctx) return;
      const m = metricsObj || computePowerQualityMetrics();
      const w = canvas.width, h = canvas.height;
      ctx.fillStyle = '#020617';
      ctx.fillRect(0, 0, w, h);

      const bars = [
        { hOrder: 'h1', val: 100 },
        { hOrder: 'h3', val: m.pq.scenario === 'harmonics' ? m.h3 : 1.8 },
        { hOrder: 'h5', val: m.pq.scenario === 'harmonics' ? m.h5 : 2.9 },
        { hOrder: 'h7', val: m.pq.scenario === 'harmonics' ? m.h7 : 1.9 },
        { hOrder: 'h9', val: m.pq.scenario === 'harmonics' ? m.h3 * 0.25 : 0.6 },
        { hOrder: 'h11', val: m.pq.scenario === 'harmonics' ? m.h11 : 1.1 },
        { hOrder: 'h13', val: m.pq.scenario === 'harmonics' ? m.h11 * 0.7 : 0.8 }
      ];
      const maxH = h - 22;
      bars.forEach((bItem, i) => {
        const bw = 44;
        const bx = 28 + i * 68;
        const norm = i === 0 ? 0.92 : Math.min(0.9, bItem.val / 35);
        const bh = Math.max(3, norm * (maxH - 8));
        ctx.fillStyle = (i > 0 && bItem.val > 8) ? '#f87171' : (i === 0 ? '#38bdf8' : '#a78bfa');
        ctx.fillRect(bx, maxH - bh, bw, bh);
        ctx.fillStyle = '#cbd5e1';
        ctx.font = '10px monospace';
        ctx.fillText(bItem.hOrder, bx + 12, h - 6);
        ctx.fillText(i === 0 ? '100%' : `${bItem.val.toFixed(1)}%`, bx + 6, Math.max(11, maxH - bh - 3));
      });
    }

    // 4TH-YEAR FIELD CHALLENGE MODAL LOGIC
    let currentDrillTab = 'quiz';

    function openChallengeModal(defaultTab = 'quiz') {
      document.getElementById('challenge-modal').style.display = 'flex';
      switchChallengeTab(defaultTab === 'drill' ? 'switching' : defaultTab);
    }

    function closeChallengeModal() {
      document.getElementById('challenge-modal').style.display = 'none';
    }

    function switchChallengeTab(tab) {
      currentDrillTab = tab;
      document.getElementById('tab-drill-quiz').classList.toggle('active', tab === 'quiz');
      document.getElementById('tab-drill-switching').classList.toggle('active', tab === 'switching');

      if (tab === 'quiz') {
        renderDrillQuiz();
      } else {
        renderDrillSwitching();
      }
    }

    function renderDrillQuiz() {
      const q = QUIZ_QUESTIONS[AppState.currentQuizIndex];
      const body = document.getElementById('challenge-modal-body');
      const actionBtn = document.getElementById('btn-challenge-action');
      actionBtn.innerText = 'Submit Answer';
      actionBtn.onclick = checkQuizAnswer;

      document.getElementById('challenge-score-display').innerText = `SCORE: ${AppState.score} / ${QUIZ_QUESTIONS.length * 10}`;

      body.innerHTML = `
        <div style="font-size: 11.5px; color: var(--text-muted);">
          QUESTION ${AppState.currentQuizIndex + 1} OF ${QUIZ_QUESTIONS.length} (FA1 / SA1-A5 OBE Assessment)
        </div>
        <h4 style="font-size: 13.5px; color: #fff; line-height: 1.5;">${q.question}</h4>
        <div style="display: flex; flex-direction: column; gap: 8px; margin-top: 8px;">
          ${q.options.map((opt, idx) => `
            <label style="display: flex; align-items: flex-start; gap: 10px; padding: 10px 12px; background: rgba(30, 41, 59, 0.6); border: 1px solid rgba(255, 255, 255, 0.08); border-radius: 6px; cursor: pointer;">
              <input type="radio" name="quiz_opt" value="${idx}" style="margin-top: 3px;">
              <span style="font-size: 12px; line-height: 1.4; color: #f1f5f9;">${opt}</span>
            </label>
          `).join('')}
        </div>
        <div id="quiz-feedback-box" style="display: none; padding: 12px; border-radius: 6px; font-size: 12px; line-height: 1.5; margin-top: 10px;"></div>
      `;
    }

    function checkQuizAnswer() {
      const q = QUIZ_QUESTIONS[AppState.currentQuizIndex];
      const selected = document.querySelector('input[name="quiz_opt"]:checked');
      if (!selected) {
        alert('Please select an option first.');
        return;
      }

      const answerIdx = parseInt(selected.value);
      const fbBox = document.getElementById('quiz-feedback-box');
      fbBox.style.display = 'block';

      if (answerIdx === q.correct) {
        AppState.score += 10;
        fbBox.style.background = 'rgba(16, 185, 129, 0.2)';
        fbBox.style.border = '1px solid #10b981';
        fbBox.style.color = '#a7f3d0';
        fbBox.innerHTML = `<strong>CORRECT! (+10 pts)</strong><br>${q.explanation}`;
      } else {
        fbBox.style.background = 'rgba(239, 68, 68, 0.2)';
        fbBox.style.border = '1px solid #ef4444';
        fbBox.style.color = '#fecaca';
        fbBox.innerHTML = `<strong>INCORRECT.</strong><br>${q.explanation}`;
      }

      document.getElementById('challenge-score-display').innerText = `SCORE: ${AppState.score} / ${QUIZ_QUESTIONS.length * 10}`;

      const actionBtn = document.getElementById('btn-challenge-action');
      actionBtn.innerText = AppState.currentQuizIndex < QUIZ_QUESTIONS.length - 1 ? 'Next Question →' : 'Complete Quiz';
      actionBtn.onclick = () => {
        if (AppState.currentQuizIndex < QUIZ_QUESTIONS.length - 1) {
          AppState.currentQuizIndex++;
          renderDrillQuiz();
        } else {
          alert(`Diagnostic Quiz Completed! Your final score is ${AppState.score} / ${QUIZ_QUESTIONS.length * 10}`);
          closeChallengeModal();
        }
      };
    }

    // DRILL B: INTERACTIVE MAINTENANCE SWITCHING & INTERLOCK DRILL (SCENARIOS A / B / C / D / E)
    function selectDrillScenario(scenKey) {
      AppState.activeDrillScenario = scenKey;
      AppState.drillStepIndex = 0;
      const topMap = { A: 'single', B: 'maintransfer', C: 'ring', D: 'breakerhalf', E: 'doublebreaker' };
      if (topMap[scenKey] && AppState.busTopology !== topMap[scenKey]) {
        rebuildBusbarTopology(topMap[scenKey]);
      }
      triggerNormalState();
      renderDrillSwitching();
    }

    function renderDrillSwitching() {
      const body = document.getElementById('challenge-modal-body');
      const actionBtn = document.getElementById('btn-challenge-action');
      const scenKey = AppState.activeDrillScenario || 'B';
      const drill = (typeof MAINTENANCE_DRILLS !== 'undefined' && MAINTENANCE_DRILLS[scenKey]) ? MAINTENANCE_DRILLS[scenKey] : { title: 'Switching Drill', desc: '', steps: [] };

      actionBtn.innerText = 'Reset Scenario & Switchyard';
      actionBtn.onclick = () => selectDrillScenario(scenKey);

      body.innerHTML = `
        <div class="drill-scenario-tabs" style="grid-template-columns: repeat(5, 1fr);">
          <button class="btn ${scenKey==='A' ? 'btn-primary' : ''}" style="font-size:9.5px; justify-content:center;" onclick="selectDrillScenario('A')">A: Single Bus</button>
          <button class="btn ${scenKey==='B' ? 'btn-primary' : ''}" style="font-size:9.5px; justify-content:center;" onclick="selectDrillScenario('B')">B: Main &amp; Transfer</button>
          <button class="btn ${scenKey==='C' ? 'btn-primary' : ''}" style="font-size:9.5px; justify-content:center;" onclick="selectDrillScenario('C')">C: Ring Bus</button>
          <button class="btn ${scenKey==='D' ? 'btn-primary' : ''}" style="font-size:9.5px; justify-content:center;" onclick="selectDrillScenario('D')">D: 1.5 CB</button>
          <button class="btn ${scenKey==='E' ? 'btn-primary' : ''}" style="font-size:9.5px; justify-content:center;" onclick="selectDrillScenario('E')">E: 2.0 CB (Double)</button>
        </div>

        <div style="font-size: 12px; color: var(--accent-gold); font-weight: 700;">
          ${drill.title}
        </div>
        <p style="font-size: 11.5px; color: #cbd5e1; line-height: 1.5; margin-top: 4px;">
          ${drill.desc} (Notice how IEEE/ANSI interlocks enforce zero-current disconnect switching — try out-of-order switching in the main matrix to test arc-flash interlock protection!)
        </p>

        <div style="display: flex; flex-direction: column; gap: 8px; margin-top: 10px;">
          ${drill.steps.map((st, idx) => {
            const done = idx < AppState.drillStepIndex;
            const current = idx === AppState.drillStepIndex;
            return `
              <div style="padding: 9px 12px; background: ${done ? 'rgba(16, 185, 129, 0.2)' : 'rgba(30, 41, 59, 0.55)'}; border: 1px solid ${done ? '#10b981' : 'rgba(255,255,255,0.08)'}; border-radius: 6px; display: flex; align-items: center; justify-content: space-between; gap:10px;">
                <div>
                  <strong style="color: ${done ? '#a7f3d0' : '#fff'}; font-size: 12px;">${st.label}</strong>
                </div>
                <div>
                  ${done ? '<span style="color:#10b981; font-weight:700; font-size:11px;">✓ DONE</span>' : (current ? `<button class="btn btn-primary" style="font-size:11px;" onclick="executeScenarioStep(${idx})">Execute</button>` : '<span style="color:#64748b; font-size:10px;">WAITING</span>')}
                </div>
              </div>
            `;
          }).join('')}
        </div>
      `;
    }

    function executeScenarioStep(idx) {
      const scenKey = AppState.activeDrillScenario || 'B';
      const drill = MAINTENANCE_DRILLS[scenKey];
      if (!drill || !drill.steps[idx]) return;
      const st = drill.steps[idx];
      if (AppState.switchStates[st.target] === st.action) {
        AppState.drillStepIndex = idx + 1;
        showToast(`Verified: ${st.label}`);
      } else {
        const ok = operateSwitch(st.target);
        if (ok) AppState.drillStepIndex = idx + 1;
      }
      if (AppState.drillStepIndex >= drill.steps.length) {
        AppState.score += 10;
        showToast(`Scenario ${scenKey} Complete! Telemetry & 3D Switchyard updated.`);
      }
      renderDrillSwitching();
    }

    // AUDIO TOGGLE
    function toggleAudio() {
      if (!soundEngine.ctx) {
        soundEngine.init();
      }
      soundEngine.enabled = !soundEngine.enabled;
      document.getElementById('audio-icon').innerText = soundEngine.enabled ? '🔊' : '🔇';
      if (soundEngine.enabled) {
        soundEngine.resumeTransformerHum();
        showToast('Audio Effects: ENABLED (60 Hz AC Hum Active)');
      } else {
        soundEngine.stopTransformerHum();
        showToast('Audio Effects: MUTED');
      }
    }

    function openHelpModal() {
      document.getElementById('help-modal').style.display = 'flex';
    }

    function closeHelpModal() {
      document.getElementById('help-modal').style.display = 'none';
    }

    // CONTROL HOUSE ROOF CUTAWAY (Manual + Walk-In Proximity Auto-Reveal)
    function toggleCtrlHouseRoof(isCutaway) {
      AppState.ctrlRoofManualCutaway = !!isCutaway;
      showToast(isCutaway ? 'Control House Roof: CUTAWAY TRANSPARENT VIEW' : 'Control House Roof: SOLID WEATHER-TIGHT');
    }

    function updateControlHouseRoof() {
      const env = switchyardObjects.env;
      if (!env || !env.userData || !env.userData.ctrlHouseRoof || !camera) return;
      const roof = env.userData.ctrlHouseRoof;
      const p = camera.position;
      const ch = AppState.ctrlHousePos;
      const isInsideOrNear = (p.x > ch.x - 5.5 && p.x < ch.x + 5.5 && p.z > ch.z - 6.2 && p.z < ch.z + 6.2);
      const shouldCut = AppState.ctrlRoofManualCutaway || AppState.selectedComponent === 'auxiliary' || isInsideOrNear;
      const targetOp = shouldCut ? 0.06 : 0.96;
      roof.material.opacity += (targetOp - roof.material.opacity) * 0.16;
      roof.material.depthWrite = roof.material.opacity > 0.5;
      roof.visible = roof.material.opacity > 0.08;
    }

    // =========================================================================
    // SUB-PART CLOSE-UP & ENGINEERING DEEP-DIVE POP-UP MODAL ENGINE
    // =========================================================================
    const SubpartModalState = {
      isOpen: false,
      compId: null,
      subpartId: null,
      visualTab: '3d',
      ttRenderer: null,
      ttScene: null,
      ttCamera: null,
      ttPivot: null,
      ttDragging: false,
      ttDownX: 0,
      ttDownY: 0,
      ttLastX: 0,
      ttLastY: 0,
      ttAutoSpin: true,
      ttRadius: 2.5,
      modalExplodePct: 65,
      ttFullMap: {},
      ttHighlightedId: null
    };

    function initSubpartTurntable() {
      if (SubpartModalState.ttRenderer) return;
      const canvas = document.getElementById('subpart-turntable-canvas');
      if (!canvas) return;

      const r = new THREE.WebGLRenderer({ canvas, antialias: true, alpha: true });
      r.setPixelRatio(Math.min(window.devicePixelRatio || 1, 2));
      r.setSize(420, 310, false);
      if ('outputEncoding' in r) r.outputEncoding = THREE.sRGBEncoding;

      const sc = new THREE.Scene();
      const cam = new THREE.PerspectiveCamera(42, 420 / 310, 0.05, 160);
      cam.position.set(2.4, 1.8, 2.8);

      const hemi = new THREE.HemisphereLight(0xf8fafc, 0x334155, 1.35);
      const key = new THREE.DirectionalLight(0xffffff, 1.8);
      key.position.set(5, 8, 6);
      const rim = new THREE.DirectionalLight(0x38bdf8, 0.9);
      rim.position.set(-6, 3, -5);
      const pivot = new THREE.Group();
      sc.add(hemi, key, rim, pivot);

      // Subtle calibration turntable ring beneath isolated sub-part
      const ring = new THREE.Mesh(
        new THREE.RingGeometry(0.95, 1.02, 48),
        new THREE.MeshBasicMaterial({ color: 0x38bdf8, transparent: true, opacity: 0.35, side: THREE.DoubleSide })
      );
      ring.rotation.x = -Math.PI / 2;
      ring.position.y = -0.85;
      sc.add(ring);

      const modalRaycaster = new THREE.Raycaster();
      const modalMouse = new THREE.Vector2();

      canvas.addEventListener('mousedown', (e) => {
        SubpartModalState.ttDragging = true;
        SubpartModalState.ttAutoSpin = false;
        const spinBtn = document.getElementById('modal-autorotate-btn');
        if (spinBtn) spinBtn.classList.remove('btn-active');
        SubpartModalState.ttDownX = e.clientX;
        SubpartModalState.ttDownY = e.clientY;
        SubpartModalState.ttLastX = e.clientX;
        SubpartModalState.ttLastY = e.clientY;
      });
      canvas.addEventListener('mouseup', (e) => {
        const moveDist = Math.hypot(e.clientX - SubpartModalState.ttDownX, e.clientY - SubpartModalState.ttDownY);
        if (moveDist < 5 && SubpartModalState.isOpen && SubpartModalState.visualTab === 'full3d' && SubpartModalState.ttPivot && SubpartModalState.ttCamera) {
          const rect = canvas.getBoundingClientRect();
          modalMouse.x = ((e.clientX - rect.left) / rect.width) * 2 - 1;
          modalMouse.y = -((e.clientY - rect.top) / rect.height) * 2 + 1;
          modalRaycaster.setFromCamera(modalMouse, SubpartModalState.ttCamera);
          const hits = modalRaycaster.intersectObjects(SubpartModalState.ttPivot.children, true);
          if (hits.length > 0) {
            let obj = hits[0].object;
            while (obj && !obj.userData?.subpartId && obj.parent) obj = obj.parent;
            if (obj && obj.userData && obj.userData.subpartId) {
              selectModalSubpartChip(obj.userData.subpartId);
            }
          }
        }
      });
      window.addEventListener('mouseup', () => {
        SubpartModalState.ttDragging = false;
      });
      window.addEventListener('mousemove', (e) => {
        if (!SubpartModalState.ttDragging || !SubpartModalState.isOpen) return;
        const dx = e.clientX - SubpartModalState.ttLastX;
        const dy = e.clientY - SubpartModalState.ttLastY;
        SubpartModalState.ttLastX = e.clientX;
        SubpartModalState.ttLastY = e.clientY;
        if (SubpartModalState.ttPivot) {
          SubpartModalState.ttPivot.rotation.y += dx * 0.012;
          SubpartModalState.ttPivot.rotation.x = Math.max(-0.9, Math.min(0.9, SubpartModalState.ttPivot.rotation.x + dy * 0.01));
        }
      });
      canvas.addEventListener('wheel', (e) => {
        if (!SubpartModalState.isOpen) return;
        e.preventDefault();
        SubpartModalState.ttRadius = Math.max(0.8, Math.min(42, SubpartModalState.ttRadius * (e.deltaY > 0 ? 1.12 : 0.89)));
        cam.position.normalize().multiplyScalar(SubpartModalState.ttRadius);
        cam.lookAt(0, 0, 0);
      }, { passive: false });

      SubpartModalState.ttRenderer = r;
      SubpartModalState.ttScene = sc;
      SubpartModalState.ttCamera = cam;
      SubpartModalState.ttPivot = pivot;
    }

    function loadTurntableMesh(compId, subpartId) {
      initSubpartTurntable();
      const pivot = SubpartModalState.ttPivot;
      const cam = SubpartModalState.ttCamera;
      if (!pivot || !cam) return;

      while (pivot.children.length > 0) pivot.remove(pivot.children[0]);
      SubpartModalState.ttFullMap = {};
      pivot.rotation.set(0.12, -0.45, 0);
      SubpartModalState.ttAutoSpin = true;

      const compObj = switchyardObjects[compId];
      const srcSub = compObj && compObj.userData && compObj.userData.subparts ? compObj.userData.subparts[subpartId] : null;
      if (!srcSub) return;

      const clone = srcSub.clone(true);
      clone.position.set(0, 0, 0);
      clone.rotation.set(0, 0, 0);
      clone.scale.set(1, 1, 1);

      const box = new THREE.Box3().setFromObject(clone);
      const center = new THREE.Vector3();
      const size = new THREE.Vector3();
      box.getCenter(center);
      box.getSize(size);

      clone.position.sub(center);
      pivot.add(clone);

      const maxDim = Math.max(size.x, size.y, size.z, 0.35);
      const dist = maxDim * 1.95;
      SubpartModalState.ttRadius = dist;
      cam.position.set(dist * 0.78, dist * 0.42, dist * 0.85);
      cam.lookAt(0, 0, 0);
      cam.near = Math.max(0.01, dist * 0.02);
      cam.far = Math.max(80, dist * 12);
      cam.updateProjectionMatrix();
    }

    function loadFullEquipmentModalMesh(compId) {
      initSubpartTurntable();
      const pivot = SubpartModalState.ttPivot;
      const cam = SubpartModalState.ttCamera;
      const compObj = switchyardObjects[compId];
      const data = SUBSTATION_DATA[compId];
      if (!pivot || !cam || !compObj || !data) return;

      while (pivot.children.length > 0) pivot.remove(pivot.children[0]);
      SubpartModalState.ttFullMap = {};
      pivot.rotation.set(0.14, -0.52, 0);

      const clone = new THREE.Group();
      compObj.children.forEach(ch => clone.add(ch.clone(true)));
      clone.position.set(0, 0, 0);
      clone.rotation.set(0, 0, 0);
      clone.scale.set(1, 1, 1);

      // Restore base positions before computing bounding box and explode vectors
      data.subparts.forEach(sp => {
        const origSub = compObj.userData?.subparts?.[sp.id];
        if (!origSub) return;
        const basePos = origSub.userData?.basePos ? origSub.userData.basePos.clone() : origSub.position.clone();
        let clonedSub = null;
        clone.traverse(child => {
          if (clonedSub || child === clone) return;
          if (child.userData?.subpartId === sp.id && child.parent?.userData?.subpartId !== sp.id) {
            clonedSub = child;
          }
        });
        if (clonedSub) {
          clonedSub.position.copy(basePos);
          SubpartModalState.ttFullMap[sp.id] = {
            mesh: clonedSub,
            basePos: basePos.clone(),
            vector: sp.vector || [0, 1.5, 0]
          };
        }
      });

      const box = new THREE.Box3().setFromObject(clone);
      const center = new THREE.Vector3();
      const size = new THREE.Vector3();
      box.getCenter(center);
      box.getSize(size);
      clone.position.sub(center);
      pivot.add(clone);

      const maxDim = Math.max(size.x, size.y, size.z, 1.2);
      const dist = maxDim * 2.15;
      SubpartModalState.ttRadius = dist;
      cam.position.set(dist * 0.82, dist * 0.45, dist * 0.88);
      cam.lookAt(0, 0, 0);
      cam.near = Math.max(0.02, dist * 0.015);
      cam.far = Math.max(120, dist * 14);
      cam.updateProjectionMatrix();

      renderModalSubpartChips(compId);
      setModalExplodePercentage(SubpartModalState.modalExplodePct ?? 65);
      highlightModalSubpart(SubpartModalState.subpartId);
    }

    function setModalExplodePercentage(val) {
      const pct = Math.max(0, Math.min(100, parseInt(val, 10) || 0));
      SubpartModalState.modalExplodePct = pct;
      const slider = document.getElementById('modal-explode-slider');
      const label = document.getElementById('modal-explode-pct');
      if (slider) slider.value = pct;
      if (label) label.innerText = `${pct}%`;

      const factor = pct / 100;
      Object.values(SubpartModalState.ttFullMap || {}).forEach(entry => {
        const v = entry.vector || [0, 0, 0];
        entry.mesh.position.set(
          entry.basePos.x + v[0] * factor,
          entry.basePos.y + v[1] * factor,
          entry.basePos.z + v[2] * factor
        );
      });
    }

    function toggleModalAutoRotate() {
      SubpartModalState.ttAutoSpin = !SubpartModalState.ttAutoSpin;
      const btn = document.getElementById('modal-autorotate-btn');
      if (btn) btn.classList.toggle('btn-active', SubpartModalState.ttAutoSpin);
    }

    function highlightModalSubpart(subpartId) {
      Object.entries(SubpartModalState.ttFullMap || {}).forEach(([id, entry]) => {
        const isTarget = id === subpartId;
        entry.mesh.traverse(obj => {
          if (obj.isMesh && obj.material && !Array.isArray(obj.material)) {
            if (!obj.userData._origClonedMat) {
              obj.userData._origClonedMat = obj.material;
              obj.material = obj.material.clone();
            }
            if ('emissive' in obj.material) {
              obj.material.emissive.setHex(isTarget ? 0x0284c7 : 0x000000);
              obj.material.emissiveIntensity = isTarget ? 0.55 : 0.0;
            }
          }
        });
      });
    }

    function renderModalSubpartChips(compId) {
      const box = document.getElementById('modal-subpart-chips');
      const data = SUBSTATION_DATA[compId];
      if (!box || !data) return;
      box.innerHTML = data.subparts.map(sp => `
        <button class="modal-chip-btn ${sp.id === SubpartModalState.subpartId ? 'active' : ''}" onclick="selectModalSubpartChip('${sp.id}')">
          <strong>${sp.tag}</strong> ${sp.name}
        </button>
      `).join('');
    }

    function updateSubpartModalDetails(compId, subpartId) {
      const data = SUBSTATION_DATA[compId];
      if (!data) return;
      const sp = data.subparts.find(s => s.id === subpartId);
      if (!sp) return;
      SubpartModalState.compId = compId;
      SubpartModalState.subpartId = subpartId;
      const deep = (typeof SUBPART_DEEP_DIVE !== 'undefined' && SUBPART_DEEP_DIVE[subpartId]) ? SUBPART_DEEP_DIVE[subpartId] : null;
      document.getElementById('subpart-modal-ansi').innerText = deep ? deep.ansiCode : `${data.ansiNumber} • ${sp.tag}`;
      document.getElementById('subpart-modal-title').innerText = `${sp.name} (${data.tag})`;
      document.getElementById('subpart-field-spot').innerText = deep ? deep.fieldSpot : `Located within ${data.name} bay assembly under ${data.governingStandard}.`;
      document.getElementById('subpart-working-principle').innerText = deep ? deep.workingPrinciple : sp.role;
      document.getElementById('subpart-material-role').innerText = `Material: ${sp.material}. Functional Role: ${sp.role}`;
      document.getElementById('subpart-maintenance').innerText = deep ? deep.maintenance : (data.checklist[0] || 'Inspect connections and thermal profile.');
      refreshSubpartActionBar();
      renderSubpartSchematicSVG(compId, subpartId, sp);
    }

    function selectModalSubpartChip(subpartId) {
      if (!SubpartModalState.compId) return;
      updateSubpartModalDetails(SubpartModalState.compId, subpartId);
      renderModalSubpartChips(SubpartModalState.compId);
      highlightModalSubpart(subpartId);
    }

    function launchSelectedEquipmentModalExplode() {
      const compId = AppState.selectedComponent || 'transformer';
      const data = SUBSTATION_DATA[compId];
      if (!data || !data.subparts.length) return;
      openSubpartModal(compId, data.subparts[0].id, 'full3d');
      showToast(`3D Exploded Viewer: ${data.name}`);
    }

    function renderSubpartTurntable(delta) {
      if (!SubpartModalState.isOpen || (SubpartModalState.visualTab !== '3d' && SubpartModalState.visualTab !== 'full3d')) return;
      const { ttRenderer, ttScene, ttCamera, ttPivot } = SubpartModalState;
      if (!ttRenderer || !ttScene || !ttCamera) return;
      if (SubpartModalState.ttAutoSpin && ttPivot) {
        ttPivot.rotation.y += delta * (SubpartModalState.visualTab === 'full3d' ? 0.35 : 0.55);
      }
      ttRenderer.render(ttScene, ttCamera);
    }

    function openSubpartModal(compId, subpartId, initialTab = '3d') {
      const data = SUBSTATION_DATA[compId];
      if (!data) return;
      const sp = data.subparts.find(s => s.id === subpartId) || data.subparts[0];
      if (!sp) return;

      SubpartModalState.isOpen = true;
      updateSubpartModalDetails(compId, sp.id);
      if (initialTab === 'full3d') {
        SubpartModalState.modalExplodePct = 65;
      }
      switchSubpartVisualTab(initialTab || SubpartModalState.visualTab || '3d');

      document.getElementById('subpart-modal').style.display = 'flex';
    }

    function refreshSubpartActionBar() {
      const bar = document.getElementById('subpart-action-bar');
      if (!bar || !SubpartModalState.isOpen) return;
      const sid = SubpartModalState.subpartId;
      if (sid === 'aux-relay-racks' || sid === 'aux-scada-desk' || sid.startsWith('cb-')) {
        bar.style.display = 'flex';
        bar.innerHTML = `
          <span><strong>52CB Status:</strong> <span style="color:${AppState.breakerClosed ? '#f87171' : '#34d399'};font-weight:700;">${AppState.breakerClosed ? 'CLOSED (ENERGIZED)' : 'OPEN (TRIPPED)'}</span></span>
          <button class="btn btn-primary" style="padding:4px 10px;font-size:11px;" onclick="toggleBreakerState()">Operate Pistol-Grip 52-CS</button>
        `;
      } else if (sid.startsWith('ds-')) {
        bar.style.display = 'flex';
        bar.innerHTML = `
          <span><strong>DS-89 Status:</strong> <span style="color:${AppState.disconnectClosed ? '#f87171' : '#34d399'};font-weight:700;">${AppState.disconnectClosed ? 'CLOSED' : 'OPEN (AIR GAP)'}</span></span>
          <button class="btn" style="padding:4px 10px;font-size:11px;" onclick="toggleDisconnectState()">Operate Disconnect 89</button>
        `;
      } else {
        bar.style.display = 'none';
      }
    }

    function closeSubpartModal() {
      SubpartModalState.isOpen = false;
      document.getElementById('subpart-modal').style.display = 'none';
    }

    function stepSubpartModal(dir) {
      const data = SUBSTATION_DATA[SubpartModalState.compId];
      if (!data || !data.subparts.length) return;
      const idx = data.subparts.findIndex(s => s.id === SubpartModalState.subpartId);
      const nextIdx = (idx + dir + data.subparts.length) % data.subparts.length;
      const nextId = data.subparts[nextIdx].id;
      if (SubpartModalState.visualTab === 'full3d') {
        selectModalSubpartChip(nextId);
      } else {
        focusSubpart(nextId);
      }
    }

    function switchSubpartVisualTab(tab) {
      SubpartModalState.visualTab = tab;
      const canvas = document.getElementById('subpart-turntable-canvas');
      const svgBox = document.getElementById('subpart-svg-diagram');
      const explodeCtrl = document.getElementById('subpart-modal-explode-controls');
      const hint = document.getElementById('subpart-stage-hint');
      const btn3d = document.getElementById('tab-btn-3d');
      const btnFull3d = document.getElementById('tab-btn-full3d');
      const btnSvg = document.getElementById('tab-btn-svg');
      const spinBtn = document.getElementById('modal-autorotate-btn');

      if (btn3d) btn3d.classList.toggle('active', tab === '3d');
      if (btnFull3d) btnFull3d.classList.toggle('active', tab === 'full3d');
      if (btnSvg) btnSvg.classList.toggle('active', tab === 'svg');

      if (tab === '3d') {
        canvas.style.display = 'block';
        svgBox.style.display = 'none';
        if (explodeCtrl) explodeCtrl.style.display = 'none';
        hint.innerText = 'Drag inside 3D preview to rotate • Scroll to zoom';
        loadTurntableMesh(SubpartModalState.compId, SubpartModalState.subpartId);
      } else if (tab === 'full3d') {
        canvas.style.display = 'block';
        svgBox.style.display = 'none';
        if (explodeCtrl) explodeCtrl.style.display = 'block';
        hint.innerText = 'Slide to explode assembly • Click any 3D sub-part or chip • Drag to orbit';
        SubpartModalState.ttAutoSpin = false;
        if (spinBtn) spinBtn.classList.remove('btn-active');
        loadFullEquipmentModalMesh(SubpartModalState.compId);
      } else {
        canvas.style.display = 'none';
        svgBox.style.display = 'flex';
        if (explodeCtrl) explodeCtrl.style.display = 'none';
        hint.innerText = 'Annotated EE 415 internal cutaway engineering schematic';
      }
    }

    function renderSubpartSchematicSVG(compId, subpartId, sp) {
      const box = document.getElementById('subpart-svg-diagram');
      if (!box) return;
      let inner = '';

      if (subpartId === 'tx-buchholz') {
        inner = `
          <line x1="20" y1="225" x2="380" y2="95" stroke="#64748b" stroke-width="26" stroke-linecap="round"/>
          <line x1="20" y1="225" x2="380" y2="95" stroke="#0f172a" stroke-width="18" stroke-linecap="round"/>
          <rect x="135" y="95" width="130" height="125" rx="8" fill="#1e293b" stroke="#eab308" stroke-width="3"/>
          <rect x="150" y="108" width="100" height="32" rx="4" fill="rgba(56,189,248,0.18)" stroke="#38bdf8" stroke-dasharray="4 2"/>
          <text x="200" y="128" fill="#bae6fd" font-size="10" text-anchor="middle" font-family="monospace">GAS POCKET (H2/C2H2)</text>
          <circle cx="175" cy="148" r="13" fill="#facc15" stroke="#fef08a" stroke-width="2"/>
          <text x="242" y="152" fill="#facc15" font-size="9" font-family="monospace">ALARM FLOAT</text>
          <polygon points="182,195 204,195 198,175 186,175" fill="#ef4444" stroke="#fca5a5" stroke-width="2"/>
          <text x="248" y="192" fill="#f87171" font-size="9" font-family="monospace">SURGE BAFFLE (86T)</text>
          <line x1="200" y1="95" x2="200" y2="68" stroke="#cbd5e1" stroke-width="5"/>
          <text x="200" y="58" fill="#cbd5e1" font-size="10" text-anchor="middle" font-family="monospace">Gas Sample Petcock</text>
          <text x="55" y="255" fill="#94a3b8" font-size="10" font-family="monospace">From Main Tank</text>
          <text x="285" y="75" fill="#94a3b8" font-size="10" font-family="monospace">To Conservator (5°)</text>
        `;
      } else if (subpartId === 'cb-interrupter' || subpartId === 'cb-contacts' || subpartId === 'cb-tank' || subpartId === 'cb-gauge') {
        inner = `
          <rect x="35" y="75" width="330" height="145" rx="18" fill="#1e293b" stroke="#64748b" stroke-width="4"/>
          <text x="200" y="64" fill="#94a3b8" font-size="10" text-anchor="middle" font-family="monospace">GROUNDED DEAD-TANK (0.60 MPa SF6)</text>
          <rect x="55" y="128" width="110" height="38" rx="4" fill="#d97706" stroke="#fbbf24"/>
          <text x="110" y="151" fill="#fff" font-size="10" text-anchor="middle" font-family="monospace">FIXED TULIP</text>
          <polygon points="165,112 225,126 225,168 165,182" fill="#f8fafc" stroke="#94a3b8" stroke-width="2"/>
          <text x="195" y="106" fill="#f8fafc" font-size="9" text-anchor="middle" font-family="monospace">PTFE PUFFER NOZZLE</text>
          <rect x="205" y="135" width="135" height="24" rx="4" fill="#94a3b8" stroke="#e2e8f0"/>
          <text x="275" y="151" fill="#0f172a" font-size="10" text-anchor="middle" font-weight="bold" font-family="monospace">MOVING ARC ROD</text>
          <path d="M 240 120 Q 190 124 160 135" fill="none" stroke="#38bdf8" stroke-width="2" stroke-dasharray="4 3"/>
          <path d="M 240 175 Q 190 171 160 160" fill="none" stroke="#38bdf8" stroke-width="2" stroke-dasharray="4 3"/>
          <text x="200" y="206" fill="#38bdf8" font-size="10" text-anchor="middle" font-family="monospace">Supersonic SF6 Quench Blast (&lt;33 ms @ Current Zero)</text>
        `;
      } else if (subpartId.startsWith('la-')) {
        inner = `
          <rect x="155" y="26" width="90" height="12" fill="#94a3b8"/>
          <ellipse cx="200" cy="54" rx="74" ry="12" fill="none" stroke="#cbd5e1" stroke-width="4"/>
          <text x="305" y="57" fill="#cbd5e1" font-size="9" font-family="monospace">GRADING RING</text>
          <rect x="172" y="54" width="56" height="180" rx="6" fill="#1e293b" stroke="#60a5fa" stroke-width="2"/>
          <rect x="180" y="66" width="40" height="22" rx="3" fill="#475569" stroke="#94a3b8"/>
          <rect x="180" y="94" width="40" height="22" rx="3" fill="#475569" stroke="#94a3b8"/>
          <rect x="180" y="122" width="40" height="22" rx="3" fill="#475569" stroke="#94a3b8"/>
          <rect x="180" y="150" width="40" height="22" rx="3" fill="#475569" stroke="#94a3b8"/>
          <rect x="180" y="178" width="40" height="22" rx="3" fill="#475569" stroke="#94a3b8"/>
          <text x="90" y="138" fill="#38bdf8" font-size="10" text-anchor="middle" font-family="monospace">ZnO MOV DISCS</text>
          <text x="90" y="152" fill="#94a3b8" font-size="9" text-anchor="middle" font-family="monospace">(I = k·V^40)</text>
          <line x1="200" y1="234" x2="200" y2="262" stroke="#d97706" stroke-width="5"/>
          <rect x="135" y="242" width="45" height="28" rx="4" fill="#0f172a" stroke="#10b981"/>
          <text x="157" y="259" fill="#10b981" font-size="9" text-anchor="middle" font-family="monospace">42 µA</text>
          <text x="278" y="259" fill="#fbbf24" font-size="9" font-family="monospace">CNT: ${AppState.surgeCounter} -> EARTH</text>
        `;
      } else if (subpartId.startsWith('ct-')) {
        inner = `
          <rect x="175" y="34" width="50" height="175" rx="6" fill="none" stroke="#92400e" stroke-width="5"/>
          <path d="M 75 56 L 195 56 L 195 145 L 208 145 L 208 56 L 325 56" fill="none" stroke="#f59e0b" stroke-width="8"/>
          <text x="95" y="45" fill="#fbbf24" font-size="10" font-family="monospace">P1 (69kV)</text>
          <text x="295" y="45" fill="#fbbf24" font-size="10" font-family="monospace">P2</text>
          <ellipse cx="201" cy="100" rx="44" ry="18" fill="none" stroke="#cbd5e1" stroke-width="8"/>
          <text x="305" y="104" fill="#7dd3fc" font-size="9" font-family="monospace">0.15S METERING</text>
          <ellipse cx="201" cy="144" rx="48" ry="20" fill="none" stroke="#475569" stroke-width="10"/>
          <text x="305" y="148" fill="#fca5a5" font-size="9" font-family="monospace">C800 RELAYING</text>
          <rect x="150" y="220" width="100" height="44" rx="4" fill="#1e293b" stroke="#ef4444" stroke-width="2"/>
          <text x="200" y="240" fill="#fca5a5" font-size="9" text-anchor="middle" font-weight="bold" font-family="monospace">SHORTING BLOCKS</text>
          <text x="200" y="254" fill="#fef08a" font-size="8" text-anchor="middle" font-family="monospace">NEVER OPEN-CKT SECONDARY</text>
        `;
      } else if (subpartId.startsWith('aux-')) {
        inner = `
          <rect x="28" y="42" width="155" height="90" rx="6" fill="#1e293b" stroke="#10b981" stroke-width="2"/>
          <text x="105" y="64" fill="#34d399" font-size="10" text-anchor="middle" font-weight="bold" font-family="monospace">125 VDC UNGROUNDED BUS</text>
          <text x="105" y="84" fill="#e2e8f0" font-size="9" text-anchor="middle" font-family="monospace">+67.5V to Earth | -67.5V</text>
          <text x="105" y="104" fill="#94a3b8" font-size="9" text-anchor="middle" font-family="monospace">60 Lead-Calcium Cells @ 2.25V</text>
          <text x="105" y="120" fill="#fbbf24" font-size="9" text-anchor="middle" font-family="monospace">Dual Redundant SCR Chargers</text>
          <rect x="215" y="42" width="158" height="90" rx="6" fill="#1e293b" stroke="#38bdf8" stroke-width="2"/>
          <text x="294" y="64" fill="#7dd3fc" font-size="10" text-anchor="middle" font-weight="bold" font-family="monospace">PROTECTION / SCADA</text>
          <text x="294" y="84" fill="#e2e8f0" font-size="9" text-anchor="middle" font-family="monospace">SEL-487E (87T) + SEL-751</text>
          <text x="294" y="104" fill="#e2e8f0" font-size="9" text-anchor="middle" font-family="monospace">86 Lockout -&gt; TC1 &amp; TC2</text>
          <text x="294" y="120" fill="#10b981" font-size="9" text-anchor="middle" font-family="monospace">DNP3 / IEC 61850 / IRIG-B</text>
          <path d="M 105 132 L 105 178 L 294 178 L 294 132" fill="none" stroke="#f97316" stroke-width="3"/>
          <rect x="135" y="195" width="130" height="52" rx="6" fill="#0f172a" stroke="#ef4444" stroke-width="2"/>
          <text x="200" y="218" fill="#fca5a5" font-size="10" text-anchor="middle" font-weight="bold" font-family="monospace">CB-69-1 DUAL COILS</text>
          <text x="200" y="236" fill="#cbd5e1" font-size="9" text-anchor="middle" font-family="monospace">&lt;15 ms DC Trip Assurance</text>
        `;
      } else if (subpartId === 'tx-conservator') {
        inner = `
          <rect x="75" y="42" width="210" height="72" rx="34" fill="#1e293b" stroke="#94a3b8" stroke-width="3"/>
          <path d="M 80 86 Q 180 84 280 86 L 278 106 Q 180 112 82 106 Z" fill="rgba(245,158,11,0.35)"/>
          <text x="180" y="72" fill="#cbd5e1" font-size="10" text-anchor="middle" font-family="monospace">CONSERVATOR HEAD (~8% VOL)</text>
          <text x="180" y="100" fill="#fbbf24" font-size="9" text-anchor="middle" font-family="monospace">MINERAL OIL LEVEL (MOG)</text>
          <path d="M 285 68 L 325 68 L 325 142" fill="none" stroke="#94a3b8" stroke-width="6"/>
          <rect x="303" y="142" width="44" height="72" rx="6" fill="rgba(56,189,248,0.18)" stroke="#38bdf8" stroke-width="2"/>
          <circle cx="325" cy="162" r="5" fill="#2563eb"/><circle cx="316" cy="178" r="5" fill="#3b82f6"/>
          <circle cx="334" cy="178" r="5" fill="#3b82f6"/><circle cx="325" cy="195" r="5" fill="#ec4899"/>
          <rect x="309" y="216" width="32" height="18" rx="3" fill="#d97706"/>
          <text x="232" y="176" fill="#7dd3fc" font-size="9" text-anchor="end" font-family="monospace">BLUE = DRY SILICA</text>
          <text x="232" y="196" fill="#f472b6" font-size="9" text-anchor="end" font-family="monospace">PINK = REPLACE (>50%)</text>
          <text x="232" y="228" fill="#fbbf24" font-size="9" text-anchor="end" font-family="monospace">OIL SEAL CUP</text>
          <path d="M 135 114 L 85 182" fill="none" stroke="#64748b" stroke-width="10"/>
          <text x="95" y="205" fill="#94a3b8" font-size="9" text-anchor="middle" font-family="monospace">Via Buchholz (63)</text>
        `;
      } else if (subpartId === 'tx-core' || subpartId === 'tx-windings' || subpartId === 'tx-oltc') {
        inner = `
          <rect x="65" y="42" width="205" height="22" fill="#475569" stroke="#cbd5e1"/>
          <rect x="65" y="206" width="205" height="22" fill="#475569" stroke="#cbd5e1"/>
          <rect x="78" y="64" width="26" height="142" fill="#334155" stroke="#94a3b8"/>
          <rect x="155" y="64" width="26" height="142" fill="#334155" stroke="#94a3b8"/>
          <rect x="232" y="64" width="26" height="142" fill="#334155" stroke="#94a3b8"/>
          <rect x="143" y="76" width="50" height="118" fill="none" stroke="#f59e0b" stroke-width="4" stroke-dasharray="6 3"/>
          <rect x="135" y="70" width="66" height="130" fill="none" stroke="#ea580c" stroke-width="4"/>
          <text x="168" y="34" fill="#cbd5e1" font-size="10" text-anchor="middle" font-family="monospace">CRGO M4 LAMINATED CORE (1.65 T)</text>
          <text x="168" y="248" fill="#fbbf24" font-size="10" text-anchor="middle" font-family="monospace">Dyn11: LV WYE-N INNER | HV DELTA OUTER</text>
          <rect x="288" y="72" width="84" height="126" rx="6" fill="#1e293b" stroke="#38bdf8" stroke-width="2"/>
          <text x="330" y="96" fill="#7dd3fc" font-size="9" text-anchor="middle" font-weight="bold" font-family="monospace">OLTC (±10%)</text>
          <text x="330" y="118" fill="#e2e8f0" font-size="9" text-anchor="middle" font-family="monospace">33 Tap Steps</text>
          <text x="330" y="138" fill="#fbbf24" font-size="9" text-anchor="middle" font-family="monospace">&lt;45ms Diverter</text>
          <text x="330" y="162" fill="#f87171" font-size="8" text-anchor="middle" font-family="monospace">SEPARATE OIL</text>
          <text x="330" y="176" fill="#f87171" font-size="8" text-anchor="middle" font-family="monospace">COMPARTMENT</text>
        `;
      } else if (subpartId.startsWith('ds-')) {
        inner = `
          <rect x="52" y="112" width="38" height="110" fill="#78350f" stroke="#d97706" stroke-width="2"/>
          <rect x="310" y="112" width="38" height="110" fill="#78350f" stroke="#d97706" stroke-width="2"/>
          <line x1="71" y1="104" x2="188" y2="${AppState.disconnectClosed ? '104' : '64'}" stroke="#f59e0b" stroke-width="7" stroke-linecap="round"/>
          <line x1="329" y1="104" x2="212" y2="${AppState.disconnectClosed ? '104' : '64'}" stroke="#f59e0b" stroke-width="7" stroke-linecap="round"/>
          <circle cx="200" cy="104" r="14" fill="none" stroke="#94a3b8" stroke-width="3" stroke-dasharray="4 2"/>
          <text x="200" y="44" fill="${AppState.disconnectClosed ? '#f87171' : '#34d399'}" font-size="11" font-weight="bold" text-anchor="middle" font-family="monospace">DS-89 STATE: ${AppState.disconnectClosed ? 'CLOSED (52 INTERLOCK ACTIVE)' : 'VISIBLE AIR GAP OPEN'}</text>
          <line x1="52" y1="224" x2="348" y2="224" stroke="#64748b" stroke-width="4"/>
          <path d="M 105 224 L 105 ${AppState.earthClosed ? '110' : '168'}" stroke="#d97706" stroke-width="5" stroke-linecap="round"/>
          <text x="225" y="252" fill="#fbbf24" font-size="10" text-anchor="middle" font-family="monospace">89E EARTH BLADE: ${AppState.earthClosed ? 'GROUNDED TO IEEE-80 GRID' : 'OPEN (INTERLOCKED W/ 89)'}</text>
        `;
      } else if (subpartId.startsWith('sec-') || subpartId.startsWith('fdr-')) {
        const b = computeEnergizedBranches();
        inner = `
          <rect x="28" y="38" width="110" height="82" rx="6" fill="#1e293b" stroke="#f59e0b" stroke-width="2"/>
          <text x="83" y="60" fill="#fbbf24" font-size="9.5" text-anchor="middle" font-weight="bold" font-family="monospace">10 Ω NGR + 51G</text>
          <text x="83" y="78" fill="#e2e8f0" font-size="8.5" text-anchor="middle" font-family="monospace">Caps SLG @ 797 A</text>
          <text x="83" y="96" fill="#94a3b8" font-size="8" text-anchor="middle" font-family="monospace">52-LV: ${AppState.switchStates.cbLV ? '2000A CLOSED' : 'OPEN'}</text>
          <rect x="164" y="38" width="208" height="190" rx="6" fill="#0f172a" stroke="#10b981" stroke-width="2"/>
          <text x="268" y="60" fill="#34d399" font-size="10" text-anchor="middle" font-weight="bold" font-family="monospace">13.8 kV SECONDARY &amp; FEEDERS</text>
          <text x="268" y="84" fill="#fbbf24" font-size="9" text-anchor="middle" font-family="monospace">Bus Status: ${b.secMain ? 'ENERGIZED 13.8 kV' : 'ISOLATED'}</text>
          <text x="268" y="106" fill="${b.fdr1 ? '#34d399' : '#94a3b8'}" font-size="9" text-anchor="middle" font-family="monospace">Feeder 01 (52-F1): ${b.fdr1 ? 'CLOSED (~20.8 MVA)' : 'OPEN'}</text>
          <text x="268" y="126" fill="${b.fdr2 ? '#34d399' : '#94a3b8'}" font-size="9" text-anchor="middle" font-family="monospace">Feeder 02 (52-F2): ${b.fdr2 ? 'CLOSED (~19.5 MVA)' : 'OPEN'}</text>
          <text x="268" y="146" fill="#2dd4bf" font-size="9" text-anchor="middle" font-family="monospace">3.6 MVAR Cap (52-CAP): ${b.capBank ? 'ONLINE' : 'OFF'}</text>
          <text x="268" y="170" fill="#cbd5e1" font-size="8.5" text-anchor="middle" font-family="monospace">477 kcmil ACSR Hawk | ANSI 50/51/51N/79</text>
          <text x="268" y="196" fill="#f87171" font-size="8.5" text-anchor="middle" font-family="monospace">Interlocked 89-LV / 89-F1A/B / 89-F2A/B</text>
        `;
      } else {
        inner = `
          <rect x="45" y="45" width="310" height="190" rx="10" fill="#1e293b" stroke="#38bdf8" stroke-width="2"/>
          <line x1="45" y1="85" x2="355" y2="85" stroke="#334155" stroke-width="1.5"/>
          <text x="200" y="70" fill="#7dd3fc" font-size="11" font-weight="bold" text-anchor="middle" font-family="monospace">${sp.tag} • ${compId.toUpperCase()}</text>
          <rect x="85" y="105" width="230" height="44" rx="6" fill="#0f172a" stroke="#f59e0b"/>
          <text x="200" y="124" fill="#fcd34d" font-size="10" text-anchor="middle" font-weight="bold" font-family="monospace">${sp.name.slice(0, 34)}</text>
          <text x="200" y="140" fill="#94a3b8" font-size="9" text-anchor="middle" font-family="monospace">${sp.material.slice(0, 38)}</text>
          <text x="200" y="182" fill="#cbd5e1" font-size="10" text-anchor="middle" font-family="monospace">Live Telemetry State:</text>
          <text x="200" y="202" fill="#10b981" font-size="11" font-weight="bold" text-anchor="middle" font-family="monospace">${AppState.breakerClosed ? '69.0 kV ENERGIZED | 348.9 A' : 'ISOLATED / 0.0 A'}</text>
        `;
      }

      box.innerHTML = `<svg viewBox="0 0 400 280" width="100%" height="100%" xmlns="http://www.w3.org/2000/svg">${inner}</svg>`;
    }

    window.addEventListener('keydown', (e) => {
      if (e.key === 'Escape') {
        if (SubpartModalState.isOpen) closeSubpartModal();
        if (AppState.sldExpOpen) closeExpandedSLD();
      }
    });

    // TOAST NOTIFICATION
    function showToast(msg) {
      const toast = document.getElementById('toast');
      toast.innerText = msg;
      toast.classList.add('show');
      setTimeout(() => {
        toast.classList.remove('show');
      }, 3200);
    }

    // RESIZE HANDLER
    function onWindowResize() {
      if (!camera || !renderer) return;
      const width = window.innerWidth;
      const height = window.innerHeight;
      camera.aspect = width / height;
      camera.updateProjectionMatrix();
      renderer.setSize(width, height);
    }

    // MAIN RENDER LOOP (Wrapped in try/catch to ensure stability)
    function animate() {
      requestAnimationFrame(animate);
      try {
        const delta = clock.getDelta();

        if (controls && controls.enabled && typeof controls.update === 'function') {
          controls.update();
        }

        updateWalkMovement(delta);
        updateProximityHazard(delta);
        updateWalkInspectionReticle();
        updatePowerParticles(delta);
        if (faultMarker3D) faultMarker3D.rotation.y += delta * 2.4;
        updateCalloutPins();
        updateControlHouseRoof();
        renderSubpartTurntable(delta);

        if (renderer && scene && camera) {
          renderer.render(scene, camera);
        }
      } catch (err) {
        console.error("Render loop exception:", err);
      }
    }

    // SAFE THREE.JS AND ORBITCONTROLS BOOTSTRAPPER
    let initAttempts = 0;
    function checkThreeAndInit() {
      if (typeof THREE === 'undefined') {
        initAttempts++;
        if (initAttempts < 40) {
          setTimeout(checkThreeAndInit, 50);
          return;
        } else {
          const banner = document.getElementById('runtime-error-banner');
          const msgEl = document.getElementById('runtime-error-msg');
          if (banner && msgEl) {
            banner.style.display = 'block';
            msgEl.innerText = "Fatal: Three.js library failed to load within timeout.\nCheck that libs/three.min.js or an active internet connection for CDN is available.";
          }
          return;
        }
      }

      // Check OrbitControls
      if (typeof THREE.OrbitControls === 'undefined') {
        initAttempts++;
        if (initAttempts < 40) {
          setTimeout(checkThreeAndInit, 50);
          return;
        } else {
          console.warn("THREE.OrbitControls not found after timeout, continuing with fallback.");
        }
      }

      init();
    }

    window.addEventListener('DOMContentLoaded', checkThreeAndInit);
    
</script>
</body>
</html>
